{"slug": "motor-protection-relay-types", "question": "What Are the Types of Motor Protection Relay Functions?", "body_html": "<p style=\"margin:0 0 8px;\">A motor protection relay trips the contactor before damage occurs, using four main functions.</p><table style=\"width:100%;border-collapse:collapse;margin:8px 0 4px;font-size:16px;\"><tr style=\"background:#1a2b4a;color:#fff;\"><th style=\"padding:8px;text-align:left;\">Function</th><th style=\"padding:8px;text-align:left;\">ANSI</th><th style=\"padding:8px;text-align:left;\">Typical Setting</th></tr><tr style=\"background:#eef4fb\"><td style=\"padding:8px;\">Thermal overload</td><td style=\"padding:8px;\">49</td><td style=\"padding:8px;\">100 to 125% FLC, trip class 10, 20 or 30</td></tr><tr style=\"background:#fff\"><td style=\"padding:8px;\">Short circuit</td><td style=\"padding:8px;\">50</td><td style=\"padding:8px;\">800 to 1200% FLC, instantaneous</td></tr><tr style=\"background:#eef4fb\"><td style=\"padding:8px;\">Earth fault</td><td style=\"padding:8px;\">51N</td><td style=\"padding:8px;\">5 to 20% FLC, 0.1 to 0.5 s</td></tr><tr style=\"background:#fff\"><td style=\"padding:8px;\">Phase loss</td><td style=\"padding:8px;\">46</td><td style=\"padding:8px;\">Current unbalance above 15 to 20%</td></tr></table><p style=\"margin:0;\">Short circuit pickup sits above the starting peak: <strong>Is = 8 to 12 × FLC</strong>, so a 20 A motor needs 8 × 20 = 160 A minimum.</p>"}