{
 "id": 19624,
 "slug": "corona-effect-transmission-line",
 "title": "Corona Effect on Power Lines: 8 Vital Factors and Easy Fixes",
 "queries": [],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"crn-what\">"
 },
 "text": "Power Systems\n\r\n Corona Effect on Power Lines: 8 Vital Factors and Easy Fixes\n\r\n On a damp night, high voltage lines hiss, crackle and sometimes show a faint violet glow around the conductors. That is air breaking down near the wire, and this guide explains why it happens, how to calculate its onset and how designers keep it small.\n\r\n \r\n Peek Formula \r\n Corona Loss \r\n Audible Noise \r\n Bundled Conductors \r\n \n\r\n\n\r\n\r\n The corona effect wastes power, creates noise and disturbs radio signals near high voltage lines. Learn the physics, the Peek formulas, the factors that matter and the design methods that control it.\n\r\n\r\n \r\n Hello everyone, today we are going to learn what the corona effect is, how to calculate the critical disruptive voltage and corona loss, which factors affect it and how engineers reduce it.\r\n\n\r\n \r\n \r\n \r\n What Is the Corona Effect?\n\r\n\r\n The corona effect is the partial ionisation of the air around a high voltage conductor when the electric field at its surface exceeds the breakdown strength of air. The air close to the wire becomes conducting, producing a faint glow, a hissing sound, ozone and a small but continuous power loss.\n\r\n\r\n Air is normally a good electrical insulation between line conductors. Near a thin conductor, however, the field is concentrated, so the air breaks down locally while the rest of the gap still insulates, which is why corona is a partial discharge and not a flashover.\n\r\n\r\n \r\n \r\n \r\n Image credit: EE Power . Image courtesy of EE Power, shown here for educational reference. \r\n\n\r\n\r\n A few free electrons always exist in air because of cosmic rays and natural radioactivity. In a strong field they gain enough energy to knock more electrons out of gas molecules, and this electron avalanche is the start of the corona effect.\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n How Corona Starts Around a Conductor\n\r\n\r\n \r\n Free Electrons Natural ionisation leaves a few electrons in air\n\r\n Strong Field Surface gradient reaches about 30 kV per cm peak\n\r\n Avalanche Electrons collide with molecules and multiply\n\r\n Ionised Layer Air near the wire glows and conducts\n\r\n Losses and Noise Energy goes into light, heat, sound and radio waves\n\r\n\n\r\n\r\n EE Power notes that the threshold for corona formation is typically about 30 kV per cm in dry air, which equals about 21.2 kV per cm rms. The field falls quickly with distance, so the ionised layer stays as a thin sheath around the conductor, much like the charge distribution described in capacitance between two wires.\n\r\n\r\n On AC lines, the corona effect appears in each half cycle when the voltage is near its peak. In the positive half cycle the glow is fairly uniform, while in the negative half cycle it forms as small reddish spots or beads along the conductor.\n\r\n\r\n Do You Know?\n The corona effect is visible more easily on the negative half cycle as separate beads, because negative corona forms at points of roughness on the conductor surface. A camera that records ultraviolet light can see corona even in daylight.\n\n\r\n\r\n Critical Disruptive Voltage and Peek Formula\n\r\n\r\n The critical disruptive voltage is the phase voltage at which the corona effect begins, because the conductor surface gradient just reaches the breakdown strength of air. Above it, the corona effect starts, although the glow becomes visible only at a somewhat higher visual critical voltage.\n\r\n\r\n \r\n Vc = m0 \u00d7 \u03b4 \u00d7 g0 \u00d7 r \u00d7 ln(d \u00f7 r) kV per phase, rms \ng0 = 21.2 kV per cm rms, \u03b4 = 3.92 b \u00f7 (273 + t)\nm0 = 1 polished, 0.92 to 0.98 rough, 0.8 to 0.87 stranded\n Visual: Vv = mv \u00d7 \u03b4 \u00d7 g0 \u00d7 r \u00d7 (1 + 0.3 \u00f7 \u221a(\u03b4 r)) \u00d7 ln(d \u00f7 r) \n\nExample:\nr = 1.5 cm, d = 700 cm, m0 = 0.85, t = 25 \u00b0C, b = 76 cm Hg\n\u03b4 = 3.92 \u00d7 76 \u00f7 298 = 1.000\nln(700 \u00f7 1.5) = ln(466.7) = 6.146\nVc = 0.85 \u00d7 1.000 \u00d7 21.2 \u00d7 1.5 \u00d7 6.146 = 166.07 kV\n Line value = 1.732 \u00d7 166.07 = 287.64 kV \r\n\n\r\n\r\n The lecture notes of Veer Surendra Sai University of Technology, Burla give exactly this form, with g0 equal to 21.2 kV per cm rms and m0 between 0.8 and 0.87 for stranded conductors. In the example, a 220 kV line has a phase voltage of 127 kV, well below 166 kV, so fair weather corona effect is small.\n\r\n\r\n Here r is the conductor radius and d the spacing between conductors, both in cm. For unequal spacing use the geometric mean distance, the same idea used for line inductance, and keep values in the per unit system when you compare lines of different voltage.\n\r\n\r\n Corona Effect Calculator\n\r\n\r\n \r\n Critical Disruptive Voltage by Peek Formula\n\r\n \r\n Conductor radius r, cm \n\r\n Spacing d, cm \n\r\n Surface factor m0 \n\r\n Air temperature, \u00b0C \n\r\n Pressure b, cm of mercury \n\r\n \n\r\n 1||b Calculate \r\n \r\n Result\n\r\n Vc phase 166.07 kV, Vc line 287.64 kV, air density factor 1.000\n\r\n \n\r\n\n\r\n\r\n Quick Tip\n For foul weather, multiply the fair weather Vc by about 0.8. If the operating phase voltage comes close to that reduced value, expect noticeable loss and noise in rain and fog.\n\n\r\n\r\n Peek Formula for Corona Effect Power Loss\n\r\n\r\n \r\n P = (241 \u00f7 \u03b4) \u00d7 (f + 25) \u00d7 \u221a(r \u00f7 d) \u00d7 (V minus Vc)\u00b2 \u00f7 100000 kW per km per phase \n\nExample, 132 kV line in foul weather:\nr = 0.75 cm, d = 250 cm, m0 = 0.85, \u03b4 = 1, f = 50 Hz\nFair weather Vc = 0.85 \u00d7 21.2 \u00d7 0.75 \u00d7 ln(333.3) = 78.51 kV\nFoul weather Vc = 0.8 \u00d7 78.51 = 62.81 kV\nV = 132 \u00f7 1.732 = 76.21 kV, so V minus Vc = 13.40 kV\n P = 241 \u00d7 75 \u00d7 0.0548 \u00d7 13.40\u00b2 \u00f7 100000 = 1.78 kW per km per phase \r\n\n\r\n\r\n For three phases this is about 5.33 kW per km, or about 533 kW over a 100 km route, but only while it rains. In fair weather the same line is below its critical voltage and the corona effect loss is almost zero, which shows how strongly weather controls the result.\n\r\n\r\n Peek developed this empirical formula for losses that are well above onset, and it overestimates small losses close to Vc. For such cases engineers use the Peterson formula or measured data, and modern design tools work from conductor surface gradient directly.\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n 8 Vital Factors Affecting the Corona Effect\n\r\n\r\n \r\n Supply Voltage"
}