{
 "id": 16862,
 "slug": "electrical-safety-ppe-selection-guide",
 "title": "Electrical Safety PPE: Complete Selection Guide with 4 Arc Flash Categories",
 "queries": [],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"ppe-why-sec\">"
 },
 "text": "Electrical Safety & Standards\n\r\n Electrical Safety PPE: Complete Selection Guide\n\r\n Choosing the wrong PPE for an electrical task is as dangerous as wearing none at all. A Category 1 arc-rated shirt offers no protection for a task that requires Category 4 equipment.\n\r\n This guide covers every major type of electrical PPE, the standards that govern each item, and a clear selection tool to match PPE to your specific voltage and arc flash risk level.\n\r\n \r\n NFPA 70E Arc Categories \r\n IEC 60900 Gloves \r\n FR Clothing \r\n PPE Inspection Checklist \r\n \n\r\n\n\r\n\r\n Electrical PPE is not a single item. It is a layered system covering the hands, body, face, eyes, head, and feet -- each component rated to its own standard and matched to the specific hazard level of the work.\n\r\n\r\n Why PPE Selection Gets People Killed\n\r\n\r\n Most electrical injuries happen when PPE is present but wrong for the task.\n\r\n\r\n An engineer wears leather gloves instead of IEC 60900 insulating gloves. A technician puts on a cotton coverall instead of arc-rated fabric. A supervisor uses standard safety glasses instead of an arc-rated face shield.\n\r\n\r\n \r\n \r\n \r\n\r\n These substitutions feel safe. They are not. This guide removes the guesswork.\n\r\n\r\n \r\n \r\n 2,000+\n\r\n Arc flash injuries per year in the US alone\n\r\n \n\r\n \r\n 40 cal/cm\u00b2\n\r\n Maximum arc energy Category 4 PPE must withstand\n\r\n \n\r\n \r\n 1.2 cal/cm\u00b2\n\r\n Energy level at which bare skin gets a second degree burn\n\r\n \n\r\n \r\n 30 ms\n\r\n Time for a 30 mA RCD to trip -- your PPE must survive until then\n\r\n \n\r\n\n\r\n\r\n \r\n \r\n \r\n \n\r\n Advertisement \r\n \n\r\n \n\r\n \r\n \r\n \r\n \n\r\n Advertisement \r\n \n\r\n \n\r\n\n\r\n \r\n\r\n NFPA 70E Arc Flash PPE Categories: What Each Covers\n\r\n\r\n NFPA 70E classifies electrical PPE into four categories based on the minimum arc thermal performance value (ATPV) required in cal/cm\u00b2.\n\r\n\r\n Higher category means higher energy hazard. You must match or exceed the required category -- going one level below is not acceptable.\n\r\n\r\n \r\n \r\n Cat 1\n\r\n Minimum 4 cal/cm\u00b2\n\r\n \r\n Arc rated long sleeve shirt or coverall\n\r\n Arc rated face shield or arc flash suit hood\n\r\n Arc rated safety glasses underneath\n\r\n Insulating gloves Class 00 minimum\n\r\n Hard hat, leather safety boots\n\r\n \r\n \n\r\n \r\n Cat 2\n\r\n Minimum 8 cal/cm\u00b2\n\r\n \r\n Arc rated clothing system: shirt plus pants\n\r\n Arc rated face shield rated 8 cal/cm\u00b2 or hood\n\r\n Safety glasses underneath face shield\n\r\n Insulating gloves Class 0 minimum\n\r\n Hard hat, hearing protection, leather boots\n\r\n \r\n \n\r\n \r\n Cat 3\n\r\n Minimum 25 cal/cm\u00b2\n\r\n \r\n Arc rated suit over arc-rated clothing\n\r\n Arc rated balaclava under arc-rated hood\n\r\n Arc flash suit hood rated 25 cal/cm\u00b2\n\r\n Insulating gloves Class 1 minimum\n\r\n Hard hat under hood, hearing protection\n\r\n \r\n \n\r\n \r\n Cat 4\n\r\n Minimum 40 cal/cm\u00b2\n\r\n \r\n Heavy arc-rated suit with full coverage\n\r\n Arc flash suit hood rated 40 cal/cm\u00b2\n\r\n Arc rated balaclava, leather work gloves over insulating gloves\n\r\n Insulating gloves Class 2 minimum\n\r\n Leather safety boots rated to arc flash risk\n\r\n \r\n \n\r\n\n\r\n\r\n \r\n \u26a0\ufe0f Critical Rule\n\r\n Never wear synthetic fabrics (polyester, nylon, rayon) under arc-rated clothing. Synthetics melt onto skin during an arc flash, causing far worse burns than the arc itself. Only 100% cotton or wool undergarments are acceptable under FR gear.\n\r\n\n\r\n\r\n Insulating Gloves: IEC 60900 Class Selection\n\r\n\r\n Insulating gloves are the most important single item of electrical PPE. They are the last line of defence between your hands and a live conductor.\n\r\n\r\n IEC 60900 defines six glove classes by maximum working voltage. Select the class that covers your system voltage with a comfortable margin -- never work at the upper limit of a class.\n\r\n\r\n \r\n \r\n Class 00\n\r\n 500V AC\n\r\n 750V DC\n\r\n \n\r\n \r\n Class 0\n\r\n 1,000V AC\n\r\n 1,500V DC\n\r\n \n\r\n \r\n Class 1\n\r\n 7,500V AC\n\r\n 11,250V DC\n\r\n \n\r\n \r\n Class 2\n\r\n 17,000V AC\n\r\n 25,500V DC\n\r\n \n\r\n \r\n Class 3\n\r\n 26,500V AC\n\r\n 39,750V DC\n\r\n \n\r\n \r\n Class 4\n\r\n 36,000V AC\n\r\n 54,000V DC\n\r\n \n\r\n\n\r\n\r\n \r\n Leather Protector Gloves\n\r\n Always wear leather protector gloves over insulating rubber gloves during live work. The leather protects the rubber from mechanical puncture, cuts, and abrasion. The rubber insulates. Both are always worn together -- never the leather alone.\n\r\n\n\r\n\r\n Complete Electrical PPE: Every Item and Its Standard\n\r\n\r\n \r\n \r\n \ud83e\udde4\n\r\n Insulating Gloves\n\r\n IEC 60900\n\r\n Rubber gloves rated by voltage class. Test by inflation before every use. Replace immediately if cracked, punctured, or beyond the 6 month retest date stamped on the cuff.\n\r\n \n\r\n \r\n \ud83e\udd7d\n\r\n Arc Rated Face Shield\n\r\n ANSI Z87.1 / NFPA 70E\n\r\n Must be rated in cal/cm\u00b2 equal to or exceeding the arc flash category. A standard polycarbonate face shield shatters in an arc event. Only arc-rated shields are acceptable.\n\r\n \n\r\n \r\n \ud83d\udc55\n\r\n Arc Rated (FR) Clothing\n\r\n ASTM F1506\n\r\n Flame resistant fabric self extinguishes after when the ignition source is removed. The ATPV rating in cal/cm\u00b2 must match or exceed the task category. Ordinary workwear is not FR.\n\r\n \n\r\n \r\n \u26d1\ufe0f\n\r\n Insulating Hard Hat\n\r\n IEC 60900 / ANSI Z89.1\n\r\n Class E electrical hard hats are rated to 20,000V. Class G is rated to 2,200V. Standard construction hard hats (Class C) offer no electrical protection whatsoever.\n\r\n \n\r\n \r\n \ud83e\uddba\n\r\n Insulating Safety Footwear\n\r\n EN ISO 20345\n\r\n EH rated (Electrical Hazard) boots provide resistance to live conductors at the sole. They must not be confused with anti static boots, which serve the opposite purpose.\n\r\n \n\r\n \r\n \ud83e\uddaf\n\r\n Insulated Tools\n\r\n IEC 60900\n\r\n Individually rated to 1,000V AC. Look for the double triangle symbol and voltage rating on every handle. Multi piece composite handles can delaminate -- use factory insulated tools only.\n\r\n \n\r\n \r\n \ud83e\uddef\n\r\n Voltage Detector (Non Contact)\n\r\n IEC 61243-3\n\r\n Used to verify dead before touching any conductor. Test the detector on a known live source before and after every use to confirm it is working. A defective detector is worse than no detector.\n\r\n \n\r\n \r\n \ud83d\uded1\n\r\n Insulating Matting\n\r\n IEC 61111\n\r\n Placed under the operator's feet "
}