{
 "id": 16857,
 "slug": "electrical-shock-causes-effects-prevention",
 "title": "Electrical Shock: Causes, Effects and Prevention : 5 Proven Safety Measures That Save Lives",
 "queries": [],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"esk-intro-sec\">"
 },
 "text": "Electrical Safety & Standards\n\r\n Electrical Shock: Causes, Effects and Prevention: \n\r\n Electrical shock is responsible for hundreds of workplace deaths every year, yet most of these fatalities involve voltages that engineers and technicians consider routine: 230V single-phase supplies, 415V three-phase panels, and 110V site supplies.\n\r\n This guide covers exactly how electrical shock happens at the physics level, what it does to the human body at each current threshold, the five most important prevention measures, and a live body current calculator based on IEC 60479-1.\n\r\n \r\n IEC 60479-1 Current Effects \r\n Body Resistance \r\n Touch and Step Voltage \r\n RCD Protection \r\n \n\r\n\n\r\n\r\n Electrical shock occurs when current flows through the human body along a path from a live conductor to earth or to another conductor at a different potential. The severity depends on the magnitude of that current, not the voltage alone.\n\r\n A voltage of 50V through wet skin in a damp environment can deliver a fatal current. A voltage of 10,000V through dry insulating gloves delivers none. The voltage matters only because it determines how much current flows through a given body resistance.\n\r\n\r\n Why Electrical Shock Kills at Ordinary Plant Voltages\n\r\n\r\n Most engineers instinctively respect high voltage installations above 1000V. The real danger in process plants is the 230V and 415V equipment that people interact with daily, treat as familiar, and sometimes work on without the same level of caution.\n\r\n\r\n At 230V through wet skin with a body resistance of around 1000 ohms, the current through the body is 230 milliamps. That is nearly eight times the level at which ventricular fibrillation becomes highly likely per IEC 60479-1.\n\r\n \r\n \r\n \r\n The shock duration determines survival. An unprotected 230V circuit takes seconds to trip a standard MCB, which is far too long. An RCD set at 30 mA trips in under 30 milliseconds, which is fast enough to prevent fibrillation in most cases.\n\r\n\r\n Understanding the three elements of electrical shock (the voltage source, the current path through the body, and the return path to earth) helps engineers identify where protection can be added.\n\r\n Removing any one of the three breaks the shock circuit completely. This is the basis of every electrical safety standard from IEC 60364 to OSHA 1910.303 .\n\r\n\r\n \r\n \r\n \r\n \n\r\n Advertisement \r\n \n\r\n \n\r\n \r\n \r\n \r\n \n\r\n Advertisement \r\n \n\r\n \n\r\n\n\r\n \r\n\r\n Main Causes of Electrical Shock in Industrial and Domestic Settings\n\r\n\r\n \r\n \r\n Direct Contact with Live Parts\n\r\n Touching a bare conductor, an exposed terminal, or damaged insulation that has allowed the live conductor to become accessible. The most common cause in both domestic and industrial environments. Prevented by insulation, guarding, and isolation before work.\n\r\n \n\r\n \r\n Indirect Contact via Faulty Equipment\n\r\n A fault inside equipment connects the live conductor to the metal casing. The casing becomes live. Anyone touching the casing while standing on earth completes the circuit. Prevented by earthing, equipotential bonding, and RCD protection.\n\r\n \n\r\n \r\n Step Voltage near a Ground Fault\n\r\n When high current flows into the ground from a fault or lightning strike, the ground surface develops a voltage gradient. A person with feet at different distances from the fault has a voltage across their legs.\n\r\n This drives current through the lower body. The risk is especially high near substation earthing grids and lightning strike points.\n\r\n \n\r\n \r\n Induced Voltage from Parallel Lines\n\r\n Telecommunications cables, control cables, and de energized power cables running parallel to live lines can carry an induced voltage from electromagnetic coupling. Working on a de energized cable without verifying it is discharged to earth is a common cause of shock in cable maintenance work.\n\r\n \n\r\n\n\r\n\r\n How Electrical Current Affects the Human Body: IEC 60479-1 Thresholds\n\r\n\r\n The human body is not a uniform conductor. Skin resistance varies from 1,000 ohms when wet to over 100,000 ohms when completely dry.\n\r\n Internal body resistance hand to hand through the chest is approximately 300 to 500 ohms regardless of skin condition. Once the skin is punctured or burned through, only internal resistance limits the current.\n\r\n\r\n IEC 60479-1 defines four body current zones based on the physiological effects of AC current at 50 to 60 Hz:\n\r\n\r\n \r\n \r\n Current Level IEC 60479-1 Zone Physiological Effect Risk \n\r\n Below 0.5 mA Zone 1 No perceptible effect None \n\r\n 0.5 mA to 10 mA Zone 2 Perception, tingling, no harmful effect. At 5 to 10 mA some people cannot voluntarily release their grip (let go threshold) Low \n\r\n 10 mA to 30 mA Zone 3 Muscle contractions, breathing difficulty, reversible effects if current is quickly interrupted Moderate \n\r\n 30 mA to 300 mA Zone 4 boundary Ventricular fibrillation becomes possible above 30 mA. Probability increases rapidly above 80 mA. Burns begin. High \n\r\n Above 300 mA Zone 4 Ventricular fibrillation very likely, cardiac arrest, severe burns, death without immediate CPR and defibrillation Fatal \n\r\n \r\n\n\r\n\r\n The 30 mA significance: This is exactly why RCDs (Residual Current Devices) are set to trip at 30 mA in domestic and most industrial installations. Below 30 mA, the risk of ventricular fibrillation is very low if the exposure is brief. Above 30 mA, the risk rises steeply. An RCD tripping at 30 mA in under 30 milliseconds gives the heart the best chance of surviving a shock event.\n\r\n\r\n Burns deserve equal attention alongside fibrillation. Entry and exit burns occur where current enters and leaves the body. A 230 mA current through the hand to foot path delivers significant thermal energy.\n\r\n Internal burns along the current path, including nerve and muscle damage, can worsen for days after the shock even when the victim appears stable.\n\r\n\r\n Body Resistance and Why Skin Condition Changes Everything\n\r\n\r\n The shock current is determined by the circuit voltage divided by the total circuit resistance, which i"
}