{
 "id": 20202,
 "slug": "equipotential-bonding-electrical-safety",
 "title": "Equipotential Bonding: 7 Essential Rules for Safer Plants",
 "queries": [
  "equipotential bonding"
 ],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"epb-what\">"
 },
 "text": "Electrical Safety & Standards\n\r\n Equipotential Bonding: 7 Essential Rules for Safer Plants\n\r\n A person touching a water pipe and a faulty appliance at the same time can be exposed to a dangerous voltage difference, even when the earthing looks perfect. Good bonding joins all touchable metalwork so that difference stays too small to hurt anyone.\n\r\n \r\n Main Bonding \r\n Supplementary Bonding \r\n Extraneous Parts \r\n IEC 60364 \r\n Continuity Tests \r\n \n\r\n\n\r\n\r\n Earthing gives fault current a path, but it does not by itself keep nearby metal parts at the same voltage. Equipotential bonding closes that gap by joining pipes, steelwork and equipment frames with properly sized conductors.\n\r\n\r\n \r\n Hello everyone, today we are going to learn what equipotential bonding is, how main and supplementary bonding conductors are sized and tested, and where IEC 60364 and IS 732 demand them.\r\n\n\r\n \r\n \r\n \r\n What Is Equipotential Bonding?\n\r\n\r\n Equipotential bonding is the practice of connecting all exposed conductive parts and extraneous conductive parts in an installation with low resistance conductors, so that they rise and fall in voltage together during a fault. It works alongside the earthing arrangement described in TN, TT and IT earthing systems , and it is the main reason touch voltages stay safe while a protective device clears the fault.\n\r\n\r\n An exposed conductive part is the metal body of equipment, such as a motor frame, which becomes live only under fault. An extraneous conductive part is metal outside the installation that can introduce a potential, such as a water pipe, gas line or structural steel.\n\r\n\r\n \r\n \r\n \r\n \r\n\r\n Image credit: Electrical Engineering Portal . Photo courtesy of Electrical Engineering Portal, shown here for educational reference. \r\n \r\n\r\n The photo shows an equipotential busbar, where bonding conductors from services and steelwork meet the main earthing terminal. Without it, a fault can leave a pipe at a very different voltage from the frame beside it, a classic cause of electric shock in plant rooms.\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n Why Bonding Matters Even With Good Earthing\n\r\n\r\n When a phase conductor touches a metal enclosure, fault current flows through the protective conductor and develops a voltage across it. A good earth electrode, sized as shown in earthing resistance calculation , does not remove this voltage, it only sets how much current flows back to the source.\n\r\n\r\n If a nearby water pipe is still at true earth potential, a person holding both the pipe and the enclosure sees the full voltage drop on the protective conductor. Equipotential bonding pulls the pipe up to the same voltage as the frame, so the hand to hand voltage becomes small.\n\r\n\r\n \r\n 6 mm\u00b2 Minimum copper main bonding conductor \n\r\n 25 mm\u00b2 Copper size need not exceed \n\r\n 50 V Touch voltage limit in IEC 60364 4 41 \n\r\n 600 mm Bond within this distance of a meter \n\r\n\n\r\n\r\n Do You Know?\n Substation earth grids use the same idea on a larger scale, with a buried mesh acting as equipotential bonding for the whole switchyard. IEEE 80 calls the resulting limits step and touch voltage.\n\n\r\n\r\n Types of Equipotential Bonding in an Installation\n\r\n\r\n \r\n Main Protective Bonding\n Joins incoming metal services and building steel to the main earthing terminal near their point of entry.\n Best for: every building and plant substation\n Mandatory \n\r\n Supplementary Bonding\n Joins exposed and extraneous parts that can be touched together in one location.\n Best for: bathrooms, plant rooms and pump houses\n Local \n\r\n Functional Bonding\n Provides a clean reference for electronics, screens and signal circuits.\n Best for: control rooms and instrument panels\n Signal \n\r\n Lightning and Static Bonding\n Joins metal parts to stop flashover and spark discharge.\n Best for: tank farms, roof steel and hazardous areas\n Protective \n\r\n\n\r\n\r\n Main and supplementary equipotential bonding protect people from shock. Functional bonding for instruments follows the rules in grounding techniques and earthing in process plants , yet all of them meet at one earthing system.\n\r\n\r\n IEC, IS and BS Rules for Equipotential Bonding\n\r\n\r\n \r\n \r\n Standard What It Covers Key Requirement \n\r\n IEC 60364 4 41 Protection against electric shock Main bonding in every building, supplementary bonding where disconnection is not fast enough \n\r\n IEC 60364 5 54 Earthing arrangements and protective conductors Conductor sizes for main and supplementary bonding \n\r\n IS 732 Indian code for wiring installations Follows the IEC 60364 approach for bonding \n\r\n IS 3043 Indian code of practice for earthing Earth electrodes, earthing conductors and bonding of metalwork \n\r\n BS 7671 UK wiring regulations Clause 544 for bonding sizes and connection points \n\r\n IEC 60079 14 Electrical installations in hazardous areas Potential equalisation of all exposed and extraneous parts \n\r\n \r\n\n\r\n\r\n Quick Tip\n Before you size anything, ask which earthing system the site uses, because the bonding conductor size is linked to the main earthing conductor. A TN C S supply in a city building and a TT supply on a remote pump site lead to different numbers.\n\n\r\n\r\n Equipotential Bonding Conductor Sizes and Formula\n\r\n\r\n Electrical Engineering Portal, quoting IEC 60364 5 54, gives 6 mm\u00b2 copper as the minimum main bonding conductor and notes that copper need not exceed 25 mm\u00b2. The same article lists 2.5 mm\u00b2 copper for supplementary bonding with mechanical protection and 4 mm\u00b2 copper without it.\n\r\n\r\n IEC 60364 5 54 also requires the main bonding conductor to be at least half the cross section of the largest protective earthing conductor, with 16 mm\u00b2 aluminium or 50 mm\u00b2 steel as alternatives to 6 mm\u00b2 copper. For the effectiveness of supplementary equipotential bonding, IEC 60364 4 41 gives the resistance check shown below.\n\r\n\r\n \r\n Main bonding size S \u2265 0.5 \u00d7 S earthing conductor, minimum 6 mm\u00b2 copper, need not exceed 25 mm\u00b2 copper \n Supplementary bonding: R \u2264 50 V \u00f7 Ia for AC, R \u2264 120 V \u00f7 Ia for DC \n\nIa is the current that oper"
}