{
 "id": 17235,
 "slug": "harmonic-distortion-thd-calculation-power-systems",
 "title": "Harmonic Distortion and THD Calculation in Power Systems",
 "queries": [],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"thd-intro-sec\">"
 },
 "text": "Electrical Fundamentals\n\r\n Harmonic Distortion and THD Calculation in Power Systems\n\r\n Harmonic distortion is the presence of voltages or currents at integer multiples of the supply frequency.\n\r\n In a 50 Hz system, the 3rd harmonic is 150 Hz, the 5th is 250 Hz, the 7th is 350 Hz.\n\r\n Total Harmonic Distortion (THD) is the single number that summarises how much harmonic content a waveform contains relative to its fundamental.\n\r\n This guide explains how harmonics are generated, how to calculate THD step by step, what IEEE 519 limits require, and includes a live THD calculator.\n\r\n \r\n THD Formula \r\n IEEE 519 Limits \r\n Odd Harmonics \r\n Harmonic Mitigation \r\n \n\r\n\n\r\n\r\n Every non-linear load on an AC power system draws current in pulses rather than a smooth sine wave. That pulsed current contains harmonics.\n\r\n When enough non-linear loads share the same bus, the harmonic currents add up, distort the bus voltage, and cause problems for every other device on the same supply.\n\r\n\r\n \r\n \r\n \r\n\r\n Why Harmonic Distortion Matters in Industrial Plants\n\r\n\r\n A perfectly sinusoidal 50 Hz current contains only the fundamental frequency. No harmonics, no distortion. Real industrial loads are never perfectly linear.\n\r\n\r\n Variable frequency drives, uninterruptible power supplies, switch-mode power supplies, arc furnaces, and rectifiers all draw current in a non-sinusoidal pattern. Each of these devices injects harmonic currents back into the supply network.\n\r\n\r\n These harmonic currents travel through the supply impedance and create harmonic voltages. Those voltages then appear at every other load connected to the same bus.\n\r\n\r\n Did You Know? The 5th harmonic (250 Hz in a 50 Hz system) is typically the largest harmonic component in systems fed by 6-pulse rectifiers. A 6-pulse rectifier produces harmonics at the 5th, 7th, 11th, 13th, 17th, 19th, and so on.\n\nThe 3rd harmonic (150 Hz) is dominant in systems with single-phase switch-mode power supplies such as computers and office equipment. Unlike the 5th harmonic, 3rd harmonics do not cancel in a balanced three-phase system. They add up in the neutral conductor, which is why neutral overcurrent is a common problem in commercial buildings with heavy IT loads.\n\r\n\r\n Harmonic distortion causes measurable real-world problems. Motors run hotter because harmonic currents create additional iron losses and copper losses.\n\r\n Capacitor banks can resonate with the system inductance at harmonic frequencies and be destroyed. Protection relays may misoperate. Transformers derate and overheat.\n\r\n\r\n This is why IEEE 519 sets limits on harmonic distortion at the point of common coupling between the utility and the customer.\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n THD Formula and How to Calculate Harmonic Distortion\n\r\n\r\n The THD formula expresses total harmonic distortion as a percentage of the fundamental component.\n\r\n\r\n \r\n THD Formula (current or voltage)\n\r\n \r\n THD = sqrt(I2\u00b2 + I3\u00b2 + I4\u00b2 + ... + In\u00b2) / I1 \u00d7 100% \n\n\r\n Where:\n\r\n I1 = RMS value of the fundamental component (50 Hz or 60 Hz)\n\r\n I2 = RMS value of the 2nd harmonic (100 Hz or 120 Hz)\n\r\n I3 = RMS value of the 3rd harmonic (150 Hz or 180 Hz)\n\r\n In = RMS value of the nth harmonic\n\n\r\n The same formula applies to voltage THD, replacing I with V.\n\n\r\n Total RMS current: \n\r\n IRMS = sqrt(I1\u00b2 + I2\u00b2 + I3\u00b2 + ... + In\u00b2)\n\n\r\n So: THD = sqrt(IRMS\u00b2 minus I1\u00b2) / I1 \u00d7 100% \r\n \n\r\n\n\r\n\r\n In most power systems, only odd harmonics are significant. Even harmonics (2nd, 4th, 6th) tend to cancel due to the symmetry of the AC waveform.\n\r\n The most important harmonics to measure in an industrial plant are the 5th, 7th, 11th, and 13th.\n\r\n\r\n Tip: Always measure THD at the point of common coupling (PCC), not inside the customer's own switchboard. \n\nIEEE 519 sets harmonic limits at the PCC \u2014 the point where the utility and the customer share a common connection. Measuring inside the customer's facility will almost always give higher THD values, because harmonic currents have not yet been attenuated by the supply transformer impedance.\n\nIf your power quality analyser reads high THD at a motor control centre, compare that reading against the THD at the main incomer before concluding the system is non-compliant with IEEE 519. The standard applies at the PCC, not at every panel within the facility.\n\r\n\r\n Worked Example: THD Calculation for a VFD Installation\n\r\n\r\n A 415 V industrial bus feeds a variable frequency drive. The power quality analyser measures the following current harmonics.\n\r\n\r\n \r\n Measured harmonic current values\n\r\n \r\n I1 (fundamental, 50 Hz) = 100 A\n\r\n I3 (3rd harmonic, 150 Hz) = 2 A\n\r\n I5 (5th harmonic, 250 Hz) = 28 A\n\r\n I7 (7th harmonic, 350 Hz) = 12 A\n\r\n I11 (11th harmonic, 550 Hz) = 4 A\n\r\n I13 (13th harmonic, 650 Hz) = 2 A\n\r\n All other harmonics less than 1 A (negligible)\r\n \n\r\n\n\r\n\r\n \r\n Step-by-step THD calculation\n\r\n \r\n Step 1: Square each harmonic component\n\r\n I3\u00b2 = 2\u00b2 = 4\n\r\n I5\u00b2 = 28\u00b2 = 784\n\r\n I7\u00b2 = 12\u00b2 = 144\n\r\n I11\u00b2 = 4\u00b2 = 16\n\r\n I13\u00b2 = 2\u00b2 = 4\n\n\r\n Step 2: Sum the squares\n\r\n 4 + 784 + 144 + 16 + 4 = 952 \n\n\r\n Step 3: Take the square root\n\r\n sqrt(952) = 30.85 A \n\n\r\n Step 4: Divide by the fundamental and multiply by 100\n\r\n THD = 30.85 / 100 \u00d7 100 = 30.85% \n\n\r\n This exceeds the IEEE 519 current THD limit of 20% at most industrial buses.\n\r\n A passive harmonic filter or an 18-pulse rectifier would bring this into compliance.\r\n \n\r\n\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n 4 Common Sources of Harmonic Distortion in Plants\n\r\n\r\n \r\n \r\n \u26a1\n\r\n Variable Frequency Drives (VFDs)\n\r\n 6-pulse front-end rectifiers generate strong 5th and 7th harmonics. A VFD driving a 30 kW motor can inject 25 to 35% current THD into the supply bus. See the VFD power quality guide for details.\n\r\n \n\r\n \r\n \ud83d\udd0c\n\r\n Switch-Mode Power Supplies\n\r\n Computers, PLCs, and HMI panels use switch-mode power supplies that draw current in sharp peaks. These generate high 3rd harmonic content. The 3rd harmonic adds in the neutral conductor rather than cancelling.\n\r\n \n\r\n \r\n \ud83d\udd06\n\r\n Arc Furnaces and Welders\n\r"
}