{
 "id": 17254,
 "slug": "iec-61850-substation-automation-goose-mms-sampled-values",
 "title": "IEC 61850 Standard for Substation Automation: GOOSE, MMS and SV Explained",
 "queries": [],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"i61-intro-sec\">"
 },
 "text": "Industrial Networking and Protocols\n\r\n IEC 61850 Standard for Substation Automation: GOOSE, MMS and SV Explained\n\r\n IEC 61850 is the international standard for communication in power utility automation. It defines how intelligent electronic devices (IEDs) in electrical substations communicate with each other and with the SCADA system.\n\r\n The standard uses three distinct communication services: GOOSE, MMS, and Sampled Values (SV).\n\r\n This guide explains each service, the substation automation architecture it enables, and how this standard differs from older SCADA protocols such as DNP3 and Modbus.\n\r\n \r\n GOOSE \u2014 Layer 2 Event \r\n MMS \u2014 Client/Server \r\n Sampled Values \u2014 Process Bus \r\n SCL Configuration \r\n \n\r\n\n\r\n\r\n Before IEC 61850, substation automation meant running copper wires between relays, RTUs, and meters \u2014 every signal a separate pair of conductors.\n\r\n The standard replaced most hardwired connections with an Ethernet-based framework. A protection relay trip that once needed a dedicated copper wire now travels as a GOOSE message in under 4 milliseconds.\n\r\n\r\n \r\n \r\n \r\n\r\n What IEC 61850 Replaced and Why It Matters\n\r\n\r\n \r\n Hello! Today we are covering IEC 61850, the standard that transformed substation automation into a digital communication architecture. Understanding this standard is essential for engineers working in power utility SCADA, substation protection, or smart grid integration. The three communication services \u2014 GOOSE, MMS, and Sampled Values \u2014 each serve a different function and operate at different layers of the network stack.\r\n\n\r\n\r\n Before IEC 61850, every signal between protection relays, control panels, and RTUs required a dedicated hardwired connection. A large substation could have tens of thousands of copper wire terminations.\n\r\n Any change required physical rewiring.\n\r\n\r\n The standard also standardised the data model \u2014 defining how a circuit breaker or protection relay describes itself to any other device on the network, regardless of vendor.\n\r\n\r\n Did You Know? The standard was developed by IEC Technical Committee 57 (TC 57) over nearly a decade, with the first edition published in 2003 and the second edition in 2011. It consolidated several competing proprietary standards including UCA 2.0 (Utility Communications Architecture, developed in North America) and SCSM (Specific Communication Service Mapping) used in Europe.\n\nThe standard was intentionally designed to have a lifespan of at least 30 years without major revision. One of its key architectural decisions was separating the abstract data model from the specific communication mappings \u2014 meaning a new communication technology could be added (for example, the standard over XMPP for IoT integration) without changing the data model that IEDs already use.\n\nThe second edition added support for communication between substations (not just within a single substation), wide-area protection schemes, and integration with IEC 61968/61970 (the CIM model used by energy management systems).\n\r\n\r\n \r\n GOOSE\n Generic Object-Oriented Substation Event \u2014 Layer 2 multicast, under 4 ms latency, for protection and control signals between IEDs\n\n\r\n MMS\n Manufacturing Message Specification \u2014 TCP/IP client-server, for non-time-critical data exchange between IEDs and the SCADA system\n\n\r\n SV / SMV\n Sampled Values \u2014 Layer 2 multicast stream of time-synchronised current and voltage samples from merging units to protection IEDs\n\n\r\n SCL\n Substation Configuration Language \u2014 XML-based configuration file format that defines the complete the system configuration\n\n\r\n\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n GOOSE: Generic Object-Oriented Substation Event\n\r\n\r\n \r\n What GOOSE Does\n\r\n GOOSE (Generic Object-Oriented Substation Event) is the IEC 61850 service for transmitting protection trip signals, interlocking signals, and binary status changes between IEDs at very high speed.\n\r\n GOOSE operates at Layer 2 \u2014 no IP, no TCP, no router. It stays within the substation LAN.\n\r\n When a protection relay detects a fault, it publishes a GOOSE message. Every subscribing device on the LAN acts on it immediately.\n\r\n The maximum allowable GOOSE latency is 4 milliseconds under performance class P1 of the standard \u2014 fast enough to replace a hardwired trip output.\n\r\n \r\n GOOSE message behaviour after a state change\n\r\n \r\n Normal state: GOOSE published every T0 = 1000 ms (heartbeat, so receivers know the publisher is alive)\n\n\r\n Event occurs (protection trips): GOOSE retransmission burst begins\n\r\n Retransmission 1: immediately (t = 0)\n\r\n Retransmission 2: 2 ms later\n\r\n Retransmission 3: 4 ms later\n\r\n Retransmission 4: 8 ms later\n\r\n ... doubling each time until T0 is reached again\n\n\r\n This burst-and-back-off pattern ensures the event is received even if one packet is lost on the Ethernet LAN. GOOSE carries a sequence number (SqNum) and state number (StNum) so receivers can detect missed packets and duplicate packets.\r\n \n\r\n \n\r\n GOOSE uses Ethernet multicast. Every subscribing device receives the message simultaneously \u2014 no point-to-point connections required. This makes GOOSE a direct replacement for hardwired intertripping and interlocking signals.\n\r\n Tip: GOOSE traffic must stay on the substation LAN \u2014 never route it through a WAN or the corporate IT network. \n\nGOOSE is a Layer 2 protocol with no IP header. It cannot be routed across subnets. Even if you assign a VLAN, routers will not forward Layer 2 frames without a bridge configuration.\n\nIf your substation architecture needs GOOSE to cross a network boundary (for example, between two substations for wide-area protection), use an a GOOSE tunnel or a dedicated Layer 2 link. Never assume that a managed switch will forward GOOSE frames correctly without explicit VLAN and multicast configuration \u2014 verify it on the actual hardware before commissioning.\n\r\n\n\r\n\r\n MMS: Manufacturing Message Specification\n\r\n\r\n \r\n What MMS Does\n\r\n MMS (Manufacturing Message Specification) is the the non-time-critical data exchange service between IEDs and "
}