{
 "id": 19560,
 "slug": "modbus-function-codes-explained",
 "title": "Modbus Function Codes: 8 Essential Codes Made Easy",
 "queries": [],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"mfc-what\">"
 },
 "text": "Communication\n\r\n Modbus Function Codes: 8 Essential Codes Made Easy\n\r\n Every Modbus message carries one small number that tells the slave exactly what to do, read or write, bits or registers. Learn those few numbers and you can read any Modbus map, build any request and decode almost any communication fault.\n\r\n \r\n FC 01 to 06 \r\n FC 15 and 16 \r\n 40001 Addressing \r\n Exception Codes \r\n Frame Examples \r\n \n\r\n\n\r\n\r\n A Modbus master and slave talk using a short list of numbered commands. Once you understand what each of the main Modbus function codes reads or writes, register maps, gateway settings and error messages start to make sense.\n\r\n\r\n \r\n Hello everyone, today we are going to learn the main Modbus function codes, how each request and response frame is built, how 40001 addressing maps to offsets and how to read exception codes.\r\n\n\r\n \r\n \r\n \r\n What Are Modbus Function Codes?\n\r\n\r\n Modbus function codes are one byte numbers inside every Modbus request that tell the slave device which action to perform, such as reading coils, reading holding registers or writing a value. The same codes are used on serial Modbus RTU and on Modbus TCP, as compared in Modbus RTU vs Modbus TCP .\n\r\n\r\n The protocol itself is explained in Modbus protocol explained , but day to day field work depends mostly on eight public codes. They read and write four data tables, coils, discrete inputs, input registers and holding registers.\n\r\n\r\n \r\n \r\n Image credit: Simply Modbus . Diagram courtesy of Simply Modbus, shown here for educational reference. \r\n \r\n\r\n On a serial network, one master polls up to 247 slaves over a twisted pair, so correct wiring and RS485 termination and biasing come first. After that, every successful poll depends on choosing the right code and address.\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n How a Modbus Request and Response Works\n\r\n\r\n \r\n Master Builds Request Slave address, function code, data, check\n\r\n Slave Checks Frame Verifies address and CRC or MBAP header\n\r\n Slave Executes Reads or writes its data table\n\r\n Normal Reply Echoes function code with data\n\r\n Or Exception Function code plus 0x80 with error code\n\r\n\n\r\n\r\n The protocol data unit, or PDU, is the function code followed by its data. The Modbus Application Protocol Specification V1.1b3 limits the serial PDU to 253 bytes, since a 256 byte RTU frame also carries a 1 byte address and a 2 byte CRC.\n\r\n\r\n In RTU mode, frames are separated by a silent gap of at least 3.5 character times, which depends on the baud rate covered in UART frame and baud rate . Modbus TCP replaces the address and CRC with a 7 byte MBAP header and normally uses port 502.\n\r\n\r\n Do You Know?\n The Modbus specification reserves function codes 65 to 72 and 100 to 110 for user defined functions. Vendors can add private commands there without clashing with the public codes.\n\n\r\n\r\n 8 Essential Modbus Function Codes at a Glance\n\r\n\r\n \r\n \r\n Code Hex Name Data Table Max per Request \n\r\n 01 0x01 Read Coils Coils, read and write bits 2000 bits \n\r\n 02 0x02 Read Discrete Inputs Discrete inputs, read only bits 2000 bits \n\r\n 03 0x03 Read Holding Registers Holding registers, 16 bit 125 registers \n\r\n 04 0x04 Read Input Registers Input registers, read only 16 bit 125 registers \n\r\n 05 0x05 Write Single Coil One coil 1 bit \n\r\n 06 0x06 Write Single Register One holding register 1 register \n\r\n 15 0x0F Write Multiple Coils Several coils 1968 bits \n\r\n 16 0x10 Write Multiple Registers Several holding registers 123 registers \n\r\n \r\n\n\r\n\r\n The limits in the last column come from the Modbus Application Protocol Specification and keep every frame within 253 bytes of PDU.\n\r\n\r\n \r\n 2000 Max coils per FC 01 read \n\r\n 125 Max registers per FC 03 read \n\r\n 123 Max registers per FC 16 write \n\r\n 253 bytes Max serial PDU size \n\r\n\n\r\n\r\n Read Modbus Function Codes 01, 02, 03 and 04\n\r\n\r\n \r\n FC 01 Read Coils\n Reads the on or off state of output bits that can also be written.\n Best for: pump run commands, valve open bits\n Bits \n\r\n FC 02 Read Discrete Inputs\n Reads input bits that only the slave can change.\n Best for: limit switches, alarm contacts\n Read only \n\r\n FC 03 Read Holding Registers\n Reads 16 bit registers that can also be written.\n Best for: setpoints, measured values in many meters\n Most used \n\r\n FC 04 Read Input Registers\n Reads 16 bit registers that only the slave can change.\n Best for: raw analog values, status words\n Read only \n\r\n\n\r\n\r\n Bit replies are packed eight to a byte, starting from the lowest address in the least significant bit. Register replies return two bytes per register, high byte first, and their meaning depends on the PLC data types defined in the slave register map.\n\r\n\r\n Quick Tip\n If a meter manual lists a value at 30001, use FC 04, and if it lists 40001, use FC 03. When the manual gives only an offset, check which Modbus function codes it names before guessing.\n\n\r\n\r\n Write Modbus Function Codes 05, 06, 15 and 16\n\r\n\r\n FC 05 writes one coil, where the value FF00 hex means ON and 0000 hex means OFF, as stated in the specification. Any other value is rejected, which is a common trap when a SCADA driver sends 0001 for ON.\n\r\n\r\n FC 06 writes one 16 bit holding register, and a normal reply simply echoes the request. FC 15 writes a block of coils and FC 16 writes a block of registers, and both replies return only the start address and quantity written.\n\r\n\r\n A 32 bit float or long value needs two registers, so it must be written with FC 16 in one frame rather than two FC 06 frames. Writing the halves separately can briefly leave a wrong value, which is risky for a setpoint read by a PLC MSG instruction or a drive.\n\r\n\r\n Do You Know?\n Modbus function codes are not limited to data access, since FC 08 runs serial line diagnostics and FC 43 with MEI type 14 reads the device identification. Most field engineers still use only the eight codes in this guide.\n\n\r\n\r\n Register Addressing: 40001 Versus Offset\n\r\n\r\n Documentation often shows register numbers such as 40001, while the frame carries a zero based offset. The lea"
}