{
 "id": 17424,
 "slug": "plc-fault-handling-major-minor-fault-codes-recovery",
 "title": "PLC Fault Handling: Major Fault, Minor Fault Codes and Recovery Steps",
 "queries": [],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"plf-intro-sec\">"
 },
 "text": "DCS and Automation\n\r\n PLC Fault Handling: Major Fault, Minor Fault Codes and Recovery Steps\n\r\n A PLC fault stops or disrupts the scan cycle and requires a structured response before the controller returns to normal operation.\n\r\n Understanding whether a fault is major or minor, recoverable or non-recoverable, determines the correct recovery procedure.\n\r\n This guide covers the PLC fault classification system, the most common fault codes, and the step-by-step recovery procedure used in the field.\n\r\n \r\n Major vs Minor Fault \r\n Recoverable vs Non-Recoverable \r\n Type and Code System \r\n Fault Routine Programming \r\n \n\r\n\n\r\n\r\n A major PLC fault halts program execution immediately and puts the controller into faulted mode. All outputs go to their configured fault state and the machine stops.\n\r\n A minor fault is logged but does not stop the program. Reading the fault code before touching anything is the most important step in any PLC fault recovery.\n\r\n \r\n \r\n \r\n PLC Fault Classification: Major, Minor and I/O Faults\n\r\n\r\n \r\n Hello! Today we are covering PLC fault handling: how faults are classified, what the fault codes mean, and how to recover from them safely. This applies to Allen-Bradley Logix controllers (ControlLogix, CompactLogix) as the primary example, with equivalent concepts for Siemens S7 and Mitsubishi MELSEC platforms. The core logic is the same across all platforms \u2014 only the menu names and code numbers differ.\r\n\n\r\n\r\n Every PLC fault is assigned a type number and a code number. The type identifies the category of fault. The code identifies the specific condition within that category.\n\r\n\r\n These two numbers together tell you exactly what went wrong, where it happened in the program, and whether the controller can recover without a download or hardware intervention.\n\r\n\r\n Did You Know? In Allen-Bradley Logix5000 controllers, the fault log stores the last 16 fault events with timestamp, type number, code number, and a text description.\n\nThis log is your first diagnostic resource whenever a PLC fault occurs. Engineers often clear the fault immediately under production pressure \u2014 and then lose this information permanently.\n\nAlways read and record the full fault log entry (type, code, description, timestamp) before pressing any clear or reset button. A screenshot takes 5 seconds. It can save hours of guesswork when the fault returns.\n\r\n\r\n \r\n Major\n Halts program scan. Controller enters faulted mode. All outputs go to configured fault state.\n\n\r\n Minor\n Logged in the fault register. Program continues running. A status bit is set for the program to act on.\n\n\r\n Recoverable\n Fault can be cleared after fixing the cause. Program resumes without a new download.\n\n\r\n Non-recoverable\n Hardware or firmware level problem. May require firmware reload, battery replacement, or CPU swap.\n\n\r\n\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n Major PLC Fault: What Happens and Common Fault Codes\n\r\n\r\n When a major PLC fault occurs, the controller immediately stops the program. The scan cycle does not complete the current rung.\n\r\n Outputs go to their configured fault state \u2014 typically de-energised, or held at the last value depending on module configuration.\n\r\n\r\n The controller status LED changes from green (RUN) to flashing red (FAULTED). The controller will not re-enter RUN mode until an operator or engineer explicitly clears the fault.\n\r\n\r\n Common Major PLC Fault Codes (Allen-Bradley Logix)\n\r\n\r\n \r\n \r\n Type Code Description Common Cause \n\r\n Type 4 Code 4 Array subscript out of range Index variable exceeds the defined array bounds. Common in FOR loops iterating beyond the array size. \n\r\n Type 4 Code 20 Divide by zero A division instruction executes when the divisor tag equals zero. Common in ratio or averaging calculations. \n\r\n Type 4 Code 31 Stack overflow Too many nested subroutine calls. Recursive calls that never return are the most common cause. \n\r\n Type 1 Code 16 Watchdog timeout Program scan took longer than the configured watchdog time. Common during complex calculations or long FOR loop iterations. See the watchdog timer guide for details. \n\r\n Type 6 Code 1 Power supply voltage low DC bus voltage fell below the minimum threshold. Check the power supply and backplane connections. \n\r\n Type 8 Code 4 Flash update required Firmware version mismatch between CPU and installed modules. Update firmware to matching versions. \n\r\n Type 2 Code 1 I/O module connection lost An I/O module stopped communicating during RUN mode. Cable, module failure, or chassis seat issue. See the communication protocols guide . \n\r\n \r\n\n\r\n\r\n Tip: Type 4 faults (program execution) are the most common in the field. \n\nType 4 Code 4 (array subscript out of range) and Type 4 Code 20 (divide by zero) together account for the majority of major program faults on production controllers.\n\nBoth are preventable with defensive programming. For array access: verify the index tag cannot exceed the array bound before the instruction executes. For division: add a zero-check rung before any DIV instruction. If the divisor equals zero, the rung branches to a safe default rather than allowing the division to execute.\n\r\n\r\n Minor PLC Fault: Behaviour and Common Codes\n\r\n\r\n A minor fault does not stop the program. It sets a bit in the controller's minor fault status word and logs the event in the fault register. The program continues scanning normally.\n\r\n\r\n The value of a minor fault depends entirely on whether the program contains logic to act on the minor fault status word.\n\r\n Without fault-handling logic, a minor fault is logged but nothing else happens \u2014 no alarm, no indication to the operator, no corrective action.\n\r\n\r\n \r\n \r\n Type Code Description Notes \n\r\n Type 4 Code 3 Arithmetic overflow Result of a calculation exceeded the data type range. The result is clamped; the program continues. \n\r\n Type 4 Code 7 Illegal instruction An instruction that is not valid for the current controller firmware was encountered. \n\r\n Type 2 Code 1 I/O connection fault (minor) I/O module fau"
}