{
 "id": 17300,
 "slug": "scada-historian-integration-osisoft-pi-aveva-architecture",
 "title": "SCADA Historian Integration with OSIsoft PI and AVEVA: Architecture Guide",
 "queries": [],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"shi-intro-sec\">"
 },
 "text": "SCADA and Automation\n\r\n SCADA Integration with OSIsoft PI and AVEVA Historian: Architecture Guide\n\r\n A SCADA historian stores every process value, event, and alarm from a SCADA or DCS system with timestamps at high resolution for months or years.\n\r\n OSIsoft PI System (now AVEVA PI) and AVEVA Historian (formerly Wonderware Historian) are the two most widely deployed SCADA historian platforms in the process industry.\n\r\n This guide covers the integration architecture for both how they connect to SCADA, how data flows from the control system to the historian, and how to size the integration correctly.\n\r\n \r\n PI Interface and OPC Connector \r\n PI Buffer Subsystem \r\n AVEVA Historian SuiteLink \r\n Store-and-Forward Design \r\n \n\r\n\n\r\n\r\n The most common SCADA historian integration mistake is connecting the historian server directly to the SCADA server over OPC DA without a buffer node.\n\r\n When the SCADA server goes offline, the historian loses all data for that period.\n\r\n A correctly designed integration always includes buffering the collector records locally and forwards the gap when connectivity returns.\n\r\n\r\n \r\n \r\n \r\n\r\n Why a Dedicated SCADA Historian Is Needed\n\r\n\r\n \r\n Hello! Today we are covering SCADA historian integration \u2014 how the OSIsoft PI System and AVEVA Historian connect to SCADA and DCS systems, what the data collection infrastructure looks like on both platforms, and how to design the integration to be resilient against network outages and server maintenance. This applies to engineers designing a new historian installation or upgrading an existing one.\r\n\n\r\n\r\n A SCADA historian is not the same as the internal SCADA or DCS database.\n\r\n The internal database holds current values and a short rolling history \u2014 typically 30 minutes to a few days.\n\r\n\r\n A dedicated SCADA historian stores years of timestamped data in a compressed time-series format optimised for fast retrieval by time range, tag, and condition.\n\r\n It also provides standardised access for engineering analysis tools, enterprise reporting systems, and cloud analytics platforms.\n\r\n\r\n Did You Know? The OSIsoft PI Data Archive uses a proprietary lossy compression algorithm called \"swinging door\" or \"exception and compression\" to reduce storage requirements while preserving the shape of the trend.\n\nThe algorithm stores a new point only when the value deviates from a straight-line interpolation by more than a user-defined exception deviation. A tag that changes slowly and smoothly (a temperature in a well-insulated vessel) may record only a few points per hour. A tag that fluctuates rapidly (a flow rate on a reciprocating pump discharge) may record hundreds of points per hour.\n\nThe compression deviation for each tag is set during historian integration and directly affects both storage requirements and trend fidelity. Setting compression too tight wastes storage; setting it too loose loses process detail that may be needed for incident investigation.\n\r\n\r\n \r\n PI System\n Now AVEVA PI System. Acquired from OSIsoft by AVEVA in 2021. Most widely deployed historian in continuous process industries.\n\n\r\n AVEVA Hist.\n Formerly Wonderware Historian. Tightly integrated with AVEVA System Platform (InTouch, Application Server, Operations Control).\n\n\r\n OPC DA/UA\n Primary standard protocol for SCADA historian data collection. OPC DA for legacy systems, OPC UA for modern integration.\n\n\r\n SuiteLink\n AVEVA's proprietary plant-bus protocol. Native integration method for AVEVA Historian connecting to InTouch and Application Server.\n\n\r\n\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n AVEVA PI System: SCADA Historian Integration Architecture\n\r\n\r\n \r\n PI System Core Components\n\r\n The PI System's time-series database is the PI Data Archive . This is the core SCADA historian server that stores all process values with timestamps and quality codes.\n\r\n Alongside it runs the PI Asset Framework (AF) \u2014 a metadata layer organising PI tags into a hierarchical asset model (Site, Area, Unit, Equipment, Attribute).\n\r\n The AF layer allows historian data to be queried by asset context rather than by raw tag name.\n\r\n Data reaches the PI Data Archive through PI Interfaces \u2014 software connectors on a dedicated PI Interface Node that translate between the source protocol and PI's proprietary data format.\n\r\n\n\r\n\r\n \r\n PI Interface Node: The Data Collection Layer\n\r\n The PI Interface Node is the most critical component in a PI historian integration. It is a dedicated Windows server running PI Interfaces that connect to SCADA, DCS, or PLC data sources.\n\r\n Common PI Interfaces include PI Interface for OPC DA, OPC UA, DNP3, and vendor-specific interfaces for DeltaV, Honeywell Experion, Citect, and FactoryTalk.\n\r\n The Interface Node must be on the same network segment as the SCADA server. OPC DA requires DCOM, which is unreliable across firewalls. See the OPC UA guide for the alternative.\n\r\n\n\r\n\r\n \r\n PI Buffer Subsystem: Store-and-Forward\n\r\n The PI Buffer Subsystem (PI BufSS) runs on the Interface Node alongside the PI Interfaces. It stores collected data locally if the connection to the PI Data Archive server is interrupted.\n\r\n When the connection is restored, PI BufSS forwards the buffered data in timestamp order, filling the gap. Without PI BufSS, a network outage creates a permanent data gap.\n\r\n Tip: Always install PI BufSS on the Interface Node, even on a LAN with high availability. \n\nEngineers often skip PI BufSS on a well-connected LAN, assuming the network is reliable enough to make buffering unnecessary.\n\nIn practice, the PI Data Archive server is often the first server stopped during patching, backup windows, or historian software upgrades. Without PI BufSS, every planned maintenance window creates a permanent data gap. With PI BufSS configured for 72 hours of local storage, the historian is gapless through most planned maintenance events.\n\r\n\n\r\n\r\n Did You Know? OSIsoft was acquired by AVEVA in 2021 for approximately 5 billion US dollars \u2014 the largest acquisition in AVEVA's history.\n\nFollowing"
}