{
 "id": 17294,
 "slug": "scada-rtu-remote-terminal-unit-architecture-communication",
 "title": "SCADA RTU (Remote Terminal Unit): Architecture and Communication Explained",
 "queries": [],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"rtu-intro-sec\">"
 },
 "text": "SCADA and Automation\n\r\n SCADA Remote Terminal Unit (RTU): Architecture and Communication Explained\n\r\n A SCADA RTU (Remote Terminal Unit) is a ruggedised, microprocessor-based field device that acquires analog and digital signals from field equipment at a remote site.\n\r\n It executes limited local control logic and communicates collected data to the central SCADA master station over a wide-area network link.\n\r\n This guide covers RTU hardware architecture, I/O modules, communication protocols, local autonomy, and the differences between an RTU, a PLC, and an IED.\n\r\n \r\n CPU and I/O Modules \r\n DNP3 and IEC 104 Communication \r\n Local Autonomy Design \r\n RTU vs PLC vs IED \r\n \n\r\n\n\r\n\r\n The \"remote\" in SCADA RTU refers to geography, not capability. Modern RTUs run embedded operating systems, support multiple protocols, and trigger local alarms or fail-safe actions independently of the master station.\n\r\n This local autonomy separates an RTU from a simple I/O multiplexer \u2014 the RTU continues to protect the site even when the SCADA communication link is down.\n\r\n \r\n \r\n \r\n What Is a SCADA RTU and How Is It Used?\n\r\n\r\n \r\n Hello! Today we are covering the SCADA RTU \u2014 what it is, how it is built internally, how it communicates with the master station, and what makes it different from a PLC. RTUs are the outermost intelligent nodes in any SCADA system. They sit at pipeline pump stations, electrical substations, water treatment lift stations, and oil well sites \u2014 far from the control room and often beyond reliable LAN coverage. Understanding the RTU architecture is fundamental to designing any remote SCADA installation.\r\n\n\r\n\r\n An RTU is the hardware interface between the physical process and the supervisory control layer. It reads sensor inputs, writes actuator outputs, and relays data to the SCADA master station.\n\r\n\r\n The SCADA RTU is installed at the remote site, not the control room. The master station link goes over a wide-area network \u2014 cellular, leased serial, licensed radio, satellite, or IP WAN.\n\r\n The RTU must handle these link limitations \u2014 latency, intermittent connectivity, bandwidth \u2014 without losing data or abandoning control.\n\r\n\r\n Did You Know? The earliest RTUs predated SCADA systems as we know them today. They were hardwired relay-logic devices installed in the 1960s on electrical transmission networks to report breaker status and meter readings to a central dispatch centre.\n\nThese devices had no microprocessors \u2014 the \"programming\" was done with physical wiring and relay contacts. When a breaker opened, a specific relay contact closed, completing a circuit that sent a specific coded signal back to the control centre.\n\nThe introduction of microprocessor-based RTUs in the late 1970s and 1980s transformed this into the programmable, multi-protocol devices we use today. The function is the same \u2014 interface between field and control centre \u2014 but the capability is vastly greater.\n\r\n\r\n \r\n 4 I/O types\n Standard SCADA RTU I/O: Digital Input, Digital Output, Analog Input (4-20 mA / 0-10 V), Analog Output\n\n\r\n DNP3 / IEC 104\n The two dominant SCADA RTU communication protocols for utility and infrastructure applications\n\n\r\n Modbus RTU\n Most common protocol for RTU to local device (meter, relay, sensor) communication on the field side\n\n\r\n Autonomous\n A SCADA RTU continues logging, alarming, and controlling locally even when the WAN link to the master is down\n\n\r\n\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n SCADA RTU Hardware Architecture\n\r\n\r\n \r\n CPU Module\n\r\n The CPU module is the intelligence of the RTU. It runs the embedded operating system, executes the local control program, manages I/O scanning, and handles all master station communication.\n\r\n Modern RTU CPUs use low-power ARM processors with an RTOS. The module contains flash memory, RAM for the real-time database, a real-time clock, and a watchdog timer. See the watchdog timer guide .\n\r\n\n\r\n\r\n \r\n Power Supply Module\n\r\n Remote RTU sites often have unreliable mains power. Most RTUs have a power supply accepting 85 to 265 VAC or 18 to 60 VDC and providing regulated DC to all internal modules.\n\r\n A battery backup module is almost always included. It maintains RTU operation during mains power outages \u2014 critical for sites that must continue monitoring and control when power is interrupted.\n\r\n Battery capacity is sized for the expected outage: typically 4 to 8 hours for utility substations and up to 72 hours for critical infrastructure.\n\r\n Tip: Size the RTU battery for the worst-case communication outage, not just the power outage. \n\nA power outage at a remote site often coincides with a communication outage \u2014 the cell tower or radio repeater may also lose power at the same time.\n\nIf the SCADA RTU is storing data locally during a communication outage (store-and-forward mode), the battery must last long enough to keep the RTU running until both power and communication are restored. Design for 72 hours of battery autonomy for critical sites, and test the battery under full load at least annually.\n\r\n\n\r\n\r\n \r\n I/O Modules\n\r\n I/O modules interface the RTU with field devices. Most RTUs use a modular backplane where I/O modules plug in alongside the CPU, allowing I/O expansion without replacing the unit.\n\r\n Digital Input (DI): Reads discrete on/off signals from breaker positions, valve feedback, pump status, and flow switch contacts. Most RTU DI modules record the state-change time to millisecond resolution for event sequencing.\n\r\n Digital Output (DO): Sends discrete commands to field devices \u2014 trip a breaker, open or close a valve, start or stop a pump. DO modules use relay contact outputs (NO/NC).\n\r\n Safety-critical DO modules are designed to fail to the safe state on power loss.\n\r\n Analog Input (AI): Reads continuous measurements from field transmitters \u2014 pressure, temperature, flow, level. Standard ranges: 4-20 mA (loop-powered), 0-10 V, and RTD/thermocouple inputs. AI resolution is typically 12 to 16 bits.\n\r\n Analog Output (AO): Sends continuous setpoint signals to fie"
}