{
 "id": 16964,
 "slug": "short-circuit-current-calculation",
 "title": "Short Circuit Current Calculation: Symmetrical and Asymmetrical",
 "queries": [
  "current mirror circuit",
  "symmetrical vs asymmetrical short circuit current"
 ],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"scc-types-sec\">"
 },
 "text": "Electrical Design & Calculations\n\r\n Short Circuit Current Calculation\n\r\n When a fault occurs in an electrical system, the current that flows is not the normal load current -- it is a fault current that can be tens or hundreds of times larger, limited only by the impedances of the source, transformer, and conductors between the supply and the fault point. Protective devices such as circuit breakers, fuses, and busbars must be rated to withstand and interrupt this fault current without failing. If they are undersized, the consequence is not a slow overload -- it is an explosive arc flash event that can destroy equipment and injure or kill personnel.\n\r\n \r\n This guide covers the IEC 60909 short circuit calculation method, the physical difference between symmetrical and asymmetrical fault current, the kappa factor, and a full worked example for a low voltage distribution system -- with an interactive calculator.\n\r\n \r\n IEC 60909 Method \r\n Kappa Factor \r\n X/R Ratio \r\n Breaker Duty Check \r\n \n\r\n\n\r\n\r\n Symmetrical fault current is the steady state AC component only. Asymmetrical adds the decaying DC offset in the first few cycles.\n\r\n Breaker interrupting ratings use symmetrical RMS. Mechanical withstand ratings use peak asymmetrical.\n\r\n\r\n Symmetrical vs Asymmetrical: What Is the Difference\n\r\n\r\n At the instant a fault occurs, the current waveform is not a clean sine wave. Two components appear simultaneously: an AC symmetrical component that continues indefinitely, and a DC offset component that decays exponentially.\n\r\n The DC offset arises as energy stored in the system inductance dissipates through resistance.\n\r\n\r\n \r\n \r\n \r\n\r\n The symmetrical component is the theoretical worst-case steady state AC value -- what the system would produce at zero DC offset. This is the value published as a breaker's interrupting rating.\n\r\n The asymmetrical component adds the transient DC offset on top of the AC waveform, making the total current higher in the first few cycles. Mechanical parts of switchgear must withstand this higher peak.\n\r\n\r\n \r\n \r\n I''k\n\r\n IEC 60909 symbol for initial symmetrical short circuit current (RMS)\n\r\n \n\r\n \r\n ip\n\r\n IEC 60909 symbol for peak short circuit current (asymmetrical)\n\r\n \n\r\n \r\n \u03ba (kappa)\n\r\n Factor relating peak to symmetrical RMS -- depends on X/R ratio\n\r\n \n\r\n \r\n X/R\n\r\n System reactance to resistance ratio -- determines DC offset magnitude\n\r\n \n\r\n\n\r\n\r\n \r\n \r\n Symmetrical Fault Current (I''k)\n\r\n Pure AC component only. Waveform is symmetric about the zero axis. Used for: breaker interrupting rating, fuse selection, relay current settings.\n\r\n Formula: I''k = c \u00d7 V_n / (\u221a3 \u00d7 Z_total) \n\r\n Steady state, no DC offset \r\n \n\r\n \r\n Peak Asymmetrical Current (ip)\n\r\n AC component plus decaying DC offset. Peaks in the first half cycle. Used for: busbar mechanical bracing, switchgear frame, cable support spacing.\n\r\n Formula: ip = \u03ba \u00d7 \u221a2 \u00d7 I''k \n\r\n First half cycle maximum \r\n \n\r\n \r\n Three Phase Fault (Highest Severity)\n\r\n All three phases shorted together. Produces the highest symmetrical fault current because all three phase voltages drive current through the lowest impedance path. Always the worst case for symmetrical current.\n\r\n Used for breaker sizing \r\n \n\r\n \r\n Single Phase to Earth Fault\n\r\n One phase shorted to earth. Can produce higher or lower fault current than a three phase fault depending on transformer earthing and zero-sequence impedance. Often governs earth fault relay settings and earth conductor sizing.\n\r\n Governs earth protection \r\n \n\r\n\n\r\n\r\n \r\n \r\n \n Advertisement \n\n\r\n \r\n \r\n\n\r\n\r\n The Calculation Formulas: IEC 60909 Method\n\r\n\r\n IEC 60909 is the international standard for short circuit current calculation. It uses a voltage factor c to account for pre fault voltage levels above nominal and the fact that the worst-case fault current does not occur at nominal voltage.\n\r\n\r\n \r\n Symmetrical Three Phase Short Circuit Current (IEC 60909)\n\r\n I''k = (c \u00d7 V_n) / (\u221a3 \u00d7 Z_k)\n\r\n \r\n c = voltage factor (1.05 for LV systems up to 1000V, 1.10 for HV systems)\n\r\n V_n = nominal system voltage (V, line to line)\n\r\n Z_k = total short circuit impedance at the fault point (\u03a9)\n\r\n Z_k = Z_source + Z_transformer + Z_cable + Z_motor (sum all upstream impedances)\n\r\n I''k = initial symmetrical short circuit current (A RMS)\r\n \n\r\n\n\r\n\r\n \r\n Peak Asymmetrical Current and Kappa Factor (IEC 60909)\n\r\n ip = \u03ba \u00d7 \u221a2 \u00d7 I''k\n\r\n \r\n ip = peak short circuit current (A, crest value)\n\r\n \u03ba = kappa factor = 1.02 + 0.98 \u00d7 e \u22123R/X \n\r\n R/X = resistance to reactance ratio of the total impedance path\n\r\n Range of \u03ba: 1.02 (purely resistive, R/X very high) to 2.0 (purely inductive, X/R very high)\n\r\n \u221a2 = 1.414 converts RMS symmetrical to peak AC value\r\n \n\r\n\n\r\n\r\n For transformer-fed LV systems where the cable and busbar resistance is significant, the X/R ratio is typically 3 to 8. This gives a kappa factor of 1.3 to 1.7, meaning the peak current is 1.3 to 1.7 times the symmetrical RMS value multiplied by \u221a2. In purely inductive systems (generators, HV systems), X/R can exceed 20, giving kappa values approaching 2.0.\n\r\n\r\n Building the Total Impedance: What to Include\n\r\n\r\n The total fault impedance at any point is the sum of all series impedances between the grid connection and the fault location.\n\r\n For a typical LV industrial system, this includes the grid source impedance, the main transformer, the LV busbar, the cable run, and any running motors. The transformer guide covers how to read Vz% from a nameplate.\n\r\n\r\n \r\n \r\n Impedance Source How to Calculate Typical Value \n\r\n Utility grid source (Zs) From the utility short circuit MVA at the point of common coupling: Zs = V\u00b2 / Ssc Varies -- utilities publish Ssc at the metering point \n\r\n Transformer (Zt) Zt = (Vz% / 100) \u00d7 (V\u00b2 / Sn) where Vz% is transformer percentage impedance and Sn is rated kVA Vz% = 4% to 6% for distribution transformers \n\r\n Cable (Zc) Zc = R + jX from cable datasheet. At LV, resistance usually dominates. R from IEC 60228 at operating temperature. 0.2 to 15 \u03a9/km depending on size"
}