{"slug": "silica-analyzer-power-plant-water", "targets": ["silica analyzer working principle"], "html": "<h2 style=\"font-size:24px;font-weight:700;color:#0186e0;margin:34px 0 16px;\">Silica Analyzer Working Principle From Sample to ppb Reading</h2><p>The <strong>silica analyzer working principle</strong> is colorimetry: dissolved reactive silica is turned into a coloured complex, and the amount of light that the solution absorbs is converted into a concentration. Absorbance follows the Beer Lambert law, A = ε × l × c, where ε is the absorptivity, l is the cell path length and c is the concentration. With ε and l fixed by the instrument, absorbance is directly proportional to silica.</p><div style=\"overflow-x:auto;\"><table style=\"width:100%;border-collapse:collapse;margin:14px 0;font-size:16px;\"><tr><th style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;background:#0186e0;color:#fff;\">Stage</th><th style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;background:#0186e0;color:#fff;\">What happens</th><th style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;background:#0186e0;color:#fff;\">Why it matters</th></tr><tr><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Blank reading</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Photometer reads the sample before colour develops</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Cancels natural colour and turbidity</td></tr><tr><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Molybdate reaction</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Silica forms yellow silicomolybdic acid</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Starts the selective reaction</td></tr><tr><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Phosphate removal</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Citric or oxalic acid destroys the phosphate complex</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Stops phosphate reading as silica</td></tr><tr><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Reduction</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Yellow complex becomes intense molybdenum blue</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Much higher sensitivity for ppb levels</td></tr><tr><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Colour reading</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Absorbance measured at the blue wavelength</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Difference from blank gives net absorbance</td></tr><tr><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Calculation</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Calibration curve converts absorbance to ppb</td><td style=\"border:1px solid #cfe3f5;padding:8px 10px;text-align:left;\">Result sent to DCS and alarms</td></tr></table></div><p>Because the measurement is a difference between two readings in the same cell, drift from window fouling largely cancels. Stable cell temperature keeps the reaction time and colour intensity repeatable, which is essential when steam limits are only a few ppb.</p>"}