{
 "id": 18444,
 "slug": "per-unit-system-power-system",
 "title": "Per Unit System: 4 Brilliant Shortcuts for Fault Studies",
 "focus": "per unit system",
 "keywords": [
  {
   "kw": "what is per unit system",
   "pos": 18,
   "vol": 140,
   "kd": 17
  },
  {
   "kw": "per unit impedance",
   "pos": 19,
   "vol": 110,
   "kd": 22
  }
 ],
 "h2s": [
  "What Is the Per Unit System?",
  "Base Quantities and Formulas",
  "4 Brilliant Shortcuts of Per Unit Analysis",
  "Change of Base Formula With Example",
  "Typical Per Unit Impedances",
  "Where the Per Unit System Is Used",
  "Common Mistakes in the Per Unit System",
  "Fault Current Calculator",
  "Per Unit Representation Chapter PDF",
  "Per Unit Values Explained on Video",
  "Per Unit System FAQ",
  "Related Articles",
  "External References"
 ],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"pus-faq\">Per Unit System FAQ</h2>"
 },
 "text": "Power Systems\n Per Unit System: 4 Brilliant Shortcuts for Fault Studies\n Expressing every quantity as a fraction of a chosen base turns messy multi voltage networks into simple arithmetic.\n Base MVA \r\n Base Impedance \r\n Change of Base \r\n Short Circuit \r\n The per unit system expresses voltages, currents, powers and impedances as fractions of chosen base values. It removes transformer ratios from network calculations and makes fault studies far easier.\n Hello everyone, today we are going to learn the per unit system, how to choose base values, how to change impedance from one base to another and how to use it for a quick fault calculation.\r\n What Is the Per Unit System?\n The per unit system is a method of expressing electrical quantities as a ratio of their actual value to a selected base value. A voltage of 10.45 kV on an 11 kV base becomes 0.95 pu, and an impedance is expressed the same way against a base impedance.\n Two base values are chosen freely, usually power in MVA and voltage in kV. All other bases, such as current and impedance, follow from these two.\n Image credit: Electrical PE Review \r\n Nameplates already use this idea. A transformer marked 8 percent impedance simply has 0.08 pu impedance on its own rating.\n Engineers use per unit values in every load flow and short circuit program. Understanding them makes the software results much easier to check.\n Base Quantities and Formulas\n Choose Base MVA Often 100 MVA for the whole network\n Choose Base kV Rated voltage in each zone\n Base Current MVA \u00f7 (\u221a3 \u00d7 kV)\n Base Impedance kV\u00b2 \u00f7 MVA\n Per Unit Value Actual \u00f7 Base\n Base MVA is the same everywhere in the network. Base kV changes across each transformer in proportion to its turns ratio, which is the trick that removes ratios from the calculation.\n Three phase formulas use line voltage and total power, so the \u221a3 terms appear only in the base current. This avoids the usual confusion described in three phase power calculation .\n 4 Brilliant Shortcuts of Per Unit Analysis\n 1\n Transformers Disappear\n Per unit impedance is the same from either side, so ratios vanish.\n 2\n Values Fall in Narrow Ranges\n Machine impedances cluster, which helps spot data errors.\n 3\n Simple Fault Current\n Fault current in pu is simply 1 divided by total pu impedance.\n 4\n No \u221a3 Confusion\n Single phase and three phase results match in per unit.\n Shortcut 2 is useful for sanity checks. Transformer impedances usually fall between about 4 and 15 percent, so a value of 80 percent suggests a typing error.\n Shortcut 3 makes hand checks of short circuit current quick and reliable before running software.\n Change of Base Formula With Example\n Z base = kV\u00b2 \u00f7 MVA \n Z pu new = Z pu old \u00d7 (MVA new \u00f7 MVA old) \u00d7 (kV old \u00f7 kV new)\u00b2 \nWorked example:\nTransformer 10 MVA, 11 kV, Z = 8 percent = 0.08 pu on own base\nSystem base 100 MVA, same kV\nZ pu new = 0.08 \u00d7 100 \u00f7 10 = 0.8 pu\nFault at the transformer terminals, infinite source:\nI fault = 1 \u00f7 0.08 = 12.5 times rated current\nRated current = 10 MVA \u00f7 (\u221a3 \u00d7 11 kV) = 524.9 A\n I fault \u2248 6.56 kA \r\n The change of base step is needed whenever equipment ratings differ from the common system base. Skipping it is the most common per unit mistake.\n Real fault levels are lower because the source impedance adds to the transformer impedance. Add all pu impedances on the same base before dividing.\n Typical Per Unit Impedances\n Equipment Typical Impedance on Own Rating Notes \n Distribution transformer About 4 to 6 percent Lower value, higher fault level \n Power transformer About 8 to 15 percent Chosen to limit fault current \n Generator subtransient About 10 to 25 percent Decides first cycle fault current \n Induction motor locked rotor About 15 to 20 percent Motors feed fault current too \n Cables and lines Depends on length Convert from ohms per km \n These ranges help build quick estimates when data is missing. Always replace them with nameplate or test values for final studies.\n Transformer impedance also sets how much voltage drops under load, linked to the turns ratio and secondary voltage .\n Where the Per Unit System Is Used\n Short Circuit Studies\n Fault current and breaker rating checks.\n Load Flow\n Voltage profile and line loading.\n Relay Settings\n Converting fault levels to relay secondary values.\n Motor Starting\n Voltage dip during large motor starts.\n Stability Studies\n Generator angle and swing analysis.\n Equipment Data\n Nameplate impedance and reactance values.\n Relay engineers turn per unit fault levels into relay currents for coordination studies .\n Transformer selection uses the same data, including kVA rating from transformer kVA calculation .\n Common Mistakes in the Per Unit System\n Mixing values on different MVA bases without conversion is the classic error. Always write the base next to every pu value in your calculation sheet.\n Another error is using the wrong kV base across a transformer. If the transformer ratio differs from the nominal kV ratio, use the voltage correction term in the change of base formula.\n Finally, remember to convert results back to amps, volts or ohms at the end. A per unit answer alone means nothing to the person choosing a breaker.\n Fault Current Calculator\n Transformer Terminal Fault\n Transformer rating, MVA \n Voltage, kV \n Impedance, percent \n Calculate \r\n Result\n Rated 524.9 A, fault 6.56 kA, Zbase 12.100 ohms\n This result assumes an infinite source. Add source impedance in per unit on the same base for a realistic value.\n Advantages\n Removes transformer ratios from calculations.\n Makes data errors easy to spot.\n Simplifies fault and load flow studies.\n Same values on both transformer sides.\n Things to Watch\n All values must share one MVA base.\n kV bases must follow transformer ratios.\n Convert back to real units at the end.\n Nameplate percent must be converted to pu.\n Per Unit Representation Chapter PDF\n PDF\n Chapter 1, Per Unit Representation\n Book chapter on base values, change of base and network modelling\n Per Unit Values Explained on Video\n Per Unit System FAQ\n What is the per unit system?\n A way to express electrical values as fractions of chosen base values.\n Which bases are chosen freely?\n Usually base MVA and base kV.\n What is base impedance?\n kV squared divided by MVA.\n Why do transformer ratios disappear?\n Base kV changes with the turns ratio, so pu impedance is the same on both sides.\n How is fault current found in pu?\n Divide 1 by the total per unit impedance.\n What does 8 percent impedance mean?\n 0.08 pu on the transformer own rating.\n Do I need to change base?\n Yes, whenever equipment ratings differ from the system base.\n Related Articles\n Short Circuit Current Calculation \n Calculate Short Circuit Fault Current \n Load Flow Analysis for Industrial Plants \n What Is Impedance \n How to Calculate Three Phase Power \n External References\n Base Changing Per Unit Impedance, Electrical PE Review \n Per Unit Representation Chapter, BS Publications \n Changing Base Across Transformers, GridAnalytica \n Per Unit Values, Wikipedia \n What We Learn Today\n Pick base MVA and base kV, then derive base current and impedance.\n Change every impedance to the common base before combining.\n Fault current in pu is 1 divided by the total pu impedance.\n I hope you like above blog. There is no cost associated in sharing the article in your social media. Thanks for reading!! Happy Learning!!\n WhatsApp\r\n Telegram\r\n Buy Me a Coffee"
}