{
 "id": 18921,
 "slug": "silica-analyzer-power-plant-water",
 "title": "Silica Analyzer: 6 Essential Steps to Safer Steam Turbines",
 "focus": "silica analyzer",
 "keywords": [
  {
   "kw": "silica analyzer working principle",
   "pos": 18,
   "vol": 110,
   "kd": 10
  }
 ],
 "h2s": [
  "What Is a Silica Analyzer?",
  "Why Silica Matters in Power Plants",
  "6 Essential Steps of the Molybdenum Blue Method",
  "Beer Lambert Law in a Silica Analyzer",
  "Silica Concentration Calculator",
  "Sampling, Reagents and Calibration",
  "Related Water Chemistry Measurements",
  "Metrohm Boiler Feed Water PDF",
  "Online Silica Instrument Video",
  "Silica Analyzer FAQ",
  "Related Articles",
  "External References"
 ],
 "plan": {
  "mode": "before",
  "find": "<h2 id=\"sia-faq\">Silica Analyzer FAQ</h2>"
 },
 "text": "Analytical\n Silica Analyzer: 6 Essential Steps to Safer Steam Turbines\n Silica is invisible in water, yet a few parts per billion carried over with steam can glaze turbine blades and cut output. Power plants therefore watch it continuously at the demineraliser, boiler and steam points using automatic colorimetric instruments.\n Molybdenum Blue \r\n ppb Range \r\n Steam Purity \r\n Turbine Deposits \r\n Dissolved silica becomes volatile in high pressure steam and deposits where the steam expands and cools. Online colorimetric instruments detect it at parts per billion so operators can act before scale forms.\n Hello everyone, today we are going to learn how a silica analyzer works in a power plant, why silica is so harmful to boilers and turbines, and how the colorimetric measurement is calculated.\r\n What Is a Silica Analyzer?\n A silica analyzer is an online colorimetric instrument that measures dissolved reactive silica, usually in parts per billion, in boiler feed water, boiler water, steam and demineralised water. It is one of the key analytical measurements in the water and steam cycle.\n The silica analyzer automatically mixes the sample with reagents, develops a coloured complex and measures how much light the solution absorbs. The absorbance is proportional to the silica concentration.\n Why Silica Matters in Power Plants\n Veolia Water Technologies explains that silica can vaporise into steam at pressures as low as 400 psig, and that deposits are rarely a problem when steam silica stays below 0.02 ppm. Some turbine vendors demand less than 0.01 ppm.\n Image credit: Veolia Water Technologies . Chart courtesy of Veolia Water Technologies, shown here for educational reference. \r\n As steam expands through the turbine, silica solubility falls and glassy deposits form, mainly in the intermediate and low pressure stages. These deposits are very hard to remove and reduce efficiency and capacity.\n Engineer Live, quoting Hach, notes that at 180 bar the boiler water should hold no more than 100 ppb of silica to keep steam below 5 ppb. The allowable boiler water limit falls sharply as pressure rises.\n Sample Point Purpose What a Rise Means \n Anion or mixed bed outlet Detect resin exhaustion Regenerate the bed \n Feed water Confirm makeup quality Check makeup and condensate \n Boiler drum water Control blowdown Increase blowdown \n Saturated or main steam Protect the turbine Check carryover and drum level \n Drum level swings and foaming increase mechanical carryover, which is why stable boiler drum level control supports steam purity.\n 6 Essential Steps of the Molybdenum Blue Method\n 1\n Sample Intake\n A measured volume of conditioned sample enters the cuvette.\n 2\n Acid Molybdate\n Reacts with silica to form yellow silicomolybdic acid.\n 3\n Remove Phosphate\n Citric or oxalic acid destroys the phosphate complex.\n 4\n Reduce to Blue\n A reducing agent converts the yellow complex to intense heteropoly blue.\n 5\n Measure Absorbance\n A photometer reads light absorbed at the blue colour wavelength.\n 6\n Compute Result\n Concentration follows from the calibration curve.\n Metrohm describes this as differential photometry with the molybdenum blue method, with ranges of 0 to 50 \u00b5g/L or 0 to 1 mg/L. The blue form is far more sensitive than the yellow one, which is why ppb work relies on it.\n The sample is read before and after colour development, so natural colour and turbidity cancel out. Temperature control of the silica analyzer reaction cell keeps the reaction time and colour stable.\n Beer Lambert Law in a Silica Analyzer\n Absorbance A = \u03b5 \u00d7 l \u00d7 c \n c sample = (A sample minus A blank) \u00f7 (A standard minus A blank) \u00d7 c standard \nExample:\nA blank = 0.010, A standard = 0.260 for 50 ppb\nA sample = 0.052\nc = 0.042 \u00f7 0.250 \u00d7 50 = 8.40 ppb\n Below a 20 ppb steam limit \r\n With the same cell length and reagent chemistry, absorbance rises linearly with concentration over the working range. A one point silica analyzer calibration against a known standard is therefore enough for routine checks.\n Silica Concentration Calculator\n Silica from Absorbance\n Blank absorbance \n Standard absorbance \n Standard concentration, ppb \n Sample absorbance \n Alarm limit, ppb \n Calculate \r\n Result\n Silica 8.40 ppb, below the 20 ppb limit\n Sampling, Reagents and Calibration\n Steam samples are condensed and cooled in a sample panel before reaching the silica analyzer. Grab samples for checking the silica analyzer must use plastic bottles, since glass itself releases silica.\n Reagent Supply\n Molybdate, acid and reducer bottles last weeks to months.\n Zero Check\n Run blank to cancel cuvette and colour effects.\n Span Check\n Use a certified ppb standard.\n Stream Sequencing\n One silica analyzer can serve several sample points.\n Cleaning\n Flush the cuvette to prevent film build up.\n Alarm Logic\n Trend and alarm on rate of rise.\n Engineer Live reports that the Hach POLYMETRON 9210 has a 0.5 ppb detection limit, allowing early detection of resin saturation. Hach also cites savings of 10 to 12 percent in steam related costs from preventing silica scale.\n Advantages\n Detects silica at low ppb levels.\n Continuous, automatic operation.\n Early warning of resin exhaustion.\n Protects turbines and boiler tubes.\n Limitations\n Needs regular reagent replenishment.\n Measures reactive silica only.\n Batch cycle, not instant response.\n Sensitive to sample temperature.\n Related Water Chemistry Measurements\n A silica analyzer works alongside cation conductivity sensors and online pH sensors on the steam and water sampling panel. Conductivity reacts quickly to salts, but it barely responds to weakly ionised silica.\n Organic contamination is tracked with a TOC analyzer , while pretreatment uses turbidity measurement and residual chlorine analyzers .\n Redox control of feed water is monitored through ORP measurement . For analyzer interview practice, see analytical instruments questions and answers , and for stack monitoring read gas analyzers explained .\n Metrohm Boiler Feed Water PDF\n PDF\n Online Analysis of Silica in Boiler Feed Water of Power Plants\n Metrohm Process Analytics application note\n Online Silica Instrument Video\n Silica Analyzer FAQ\n Why do power plants need a silica analyzer?\n Silica carried over with steam deposits on turbine blades as hard, glassy scale. These deposits lower efficiency and output and are very difficult to remove later.\n Continuous measurement warns operators well before chemistry limits are crossed. It also shows when demineraliser resin is nearing exhaustion and needs regeneration.\n Which method is used for online silica measurement?\n Most online instruments use the molybdenum blue colorimetric method, also called heteropoly blue. Silica reacts with acid molybdate and is then reduced to an intense blue complex.\n The absorbance of that blue colour is measured with a built in photometer. ASTM D7126 is the standard that covers online colorimetric silica measurement in water.\n What is a typical steam silica limit?\n Veolia notes that turbine deposits are rarely a problem when steam silica stays below 0.02 ppm, which is 20 ppb. Some turbine suppliers require less than 0.01 ppm for their machines.\n Always follow the specific limits set by the boiler and turbine makers. High pressure units need much tighter boiler water control than low pressure boilers.\n Why is phosphate a problem?\n Phosphate also forms a yellow molybdate complex that the photometer would read as silica. That interference would give a false high result in treated boiler water.\n Adding citric or oxalic acid destroys the phosphate complex selectively before reduction. The silica complex survives this step and is then reduced to the blue form.\n Why are glass bottles avoided for grab samples?\n Glass slowly releases silica into the water it holds, especially over hours of storage. At ppb levels this contamination is large compared with the true value in the sample.\n Use clean plastic bottles that are rinsed several times with the sample itself. Analyse grab samples as quickly as possible to avoid any other pickup.\n How often is a silica analyzer calibrated?\n Many units run an automatic zero and a span check with a known standard on a fixed schedule. The interval depends on the model, the range and the plant procedure.\n Reagent condition strongly affects accuracy, so ageing reagents cause drift. Replace reagents on time and log every calibration result for later trend review.\n Can one analyzer measure several points?\n Yes, many instruments have multiple channels served by an internal stream sequencer. Each stream is flushed through the cell before it is measured.\n This lowers the cost per sample point but lengthens the time between readings on each stream. Critical main steam points may justify a dedicated single channel instrument.\n Related Articles\n Conductivity Sensor Working \n TOC Analyzer Working Principle \n Boiler Drum Level Control \n What Is a pH Sensor \n Analytical Instruments Questions and Answers \n External References\n Online Analysis of Silica in Boiler Feed Water, Metrohm \n Optimising Power Plant Efficiency by Measuring Silica, Engineer Live \n Beer Lambert Law, Wikipedia \n What We Learn Today\n A silica analyzer uses the molybdenum blue colorimetric method to measure dissolved silica at parts per billion in feed water, boiler water and steam.\n Silica volatilises in high pressure steam and forms glassy deposits in turbine stages, so steam is typically held below about 20 ppb.\n Absorbance is proportional to concentration, so blank and standard readings give an accurate result when reagents and sample handling are well maintained.\n I hope you like above blog. There is no cost associated in sharing the article in your social media. Thanks for reading!! Happy Learning!!\n WhatsApp\r\n Telegram\r\n Buy Me a Coffee"
}