{
 "id": 20202,
 "slug": "equipotential-bonding-electrical-safety",
 "impr": 1304,
 "ctr": 0.69,
 "pos": 8.9,
 "queries": [
  "equipotential bonding"
 ],
 "title": "Equipotential Bonding: 7 Essential Rules for Safer Plants",
 "rank_math_title": "",
 "rank_math_description": "IEC 60364 5 54 sets a 6 mm\u00b2 copper minimum for main bonding. See how equipotential bonding ties pipes, steelwork and bathrooms together, with sizing and tests.",
 "focus_keyword": "equipotential bonding",
 "headings": [
  "What Is Equipotential Bonding?",
  "Why Bonding Matters Even With Good Earthing",
  "Types of Equipotential Bonding in an Installation",
  "IEC, IS and BS Rules for Equipotential Bonding",
  "Equipotential Bonding Conductor Sizes and Formula",
  "Supplementary Bonding Resistance Calculator",
  "Second Worked Example: RCD Protected Bathroom Circuit",
  "7 Essential Rules for Equipotential Bonding",
  "Bathrooms, Pools and Other Special Locations",
  "Equipotential Bonding in Hazardous Areas and for Static",
  "Testing Equipotential Bonding on Site",
  "Benefits and Practical Limits",
  "Where Equipotential Bonding Is Applied",
  "IET Earthing and Bonding in Hazardous Locations PDF",
  "Main Protective Bonding Video",
  "Equipotential Bonding FAQ",
  "Related Articles",
  "External References",
  "What We Learn Today"
 ],
 "text": "Electrical Safety & Standards\n\r\n Equipotential Bonding: 7 Essential Rules for Safer Plants\n\r\n A person touching a water pipe and a faulty appliance at the same time can be exposed to a dangerous voltage difference, even when the earthing looks perfect. Good bonding joins all touchable metalwork so that difference stays too small to hurt anyone.\n\r\n \r\n Main Bonding \r\n Supplementary Bonding \r\n Extraneous Parts \r\n IEC 60364 \r\n Continuity Tests \r\n \n\r\n\n\r\n\r\n Earthing gives fault current a path, but it does not by itself keep nearby metal parts at the same voltage. Equipotential bonding closes that gap by joining pipes, steelwork and equipment frames with properly sized conductors.\n\r\n\r\n \r\n Hello everyone, today we are going to learn what equipotential bonding is, how main and supplementary bonding conductors are sized and tested, and where IEC 60364 and IS 732 demand them.\r\n\n\r\n \r\n \r\n \r\n What Is Equipotential Bonding?\n\r\n\r\n Equipotential bonding is the practice of connecting all exposed conductive parts and extraneous conductive parts in an installation with low resistance conductors, so that they rise and fall in voltage together during a fault. It works alongside the earthing arrangement described in TN, TT and IT earthing systems , and it is the main reason touch voltages stay safe while a protective device clears the fault.\n\r\n\r\n An exposed conductive part is the metal body of equipment, such as a motor frame, which becomes live only under fault. An extraneous conductive part is metal outside the installation that can introduce a potential, such as a water pipe, gas line or structural steel.\n\r\n\r\n \r\n \r\n \r\n \r\n\r\n Image credit: Electrical Engineering Portal . Photo courtesy of Electrical Engineering Portal, shown here for educational reference. \r\n \r\n\r\n The photo shows an equipotential busbar, where bonding conductors from services and steelwork meet the main earthing terminal. Without it, a fault can leave a pipe at a very different voltage from the frame beside it, a classic cause of electric shock in plant rooms.\n\r\n\r\n \r\n \n Advertisement \n\n\r\n \r\n \n\r\n\r\n Why Bonding Matters Even With Good Earthing\n\r\n\r\n When a phase conductor touches a metal enclosure, fault current flows through the protective conductor and develops a voltage across it. A good earth electrode, sized as shown in earthing resistance calculation , does not remove this voltage, it only sets how much current flows back to the source.\n\r\n\r\n If a nearby water pipe is still at true earth potential, a person holding both the pipe and the enclosure sees the full voltage drop on the protective conductor. Equipotential bonding pulls the pipe up to the same voltage as the frame, so the hand to hand voltage becomes small.\n\r\n\r\n \r\n 6 mm\u00b2 Minimum copper main bonding conductor \n\r\n 25 mm\u00b2 Copper size need not exceed \n\r\n 50 V Touch voltage limit in IEC 60364 4 41 \n\r\n 600 mm Bond within this distance of a meter \n\r\n\n\r\n\r\n Do You Know?\n Substation earth grids use the same idea on a larger scale, with a buried mesh ac"
}