{"payload": {"title": "OPC Quality Codes: Decoder Calculator & Table", "slug": "opc-quality-codes-scada", "status": "draft", "categories": [353], "author": "gpsunayana", "rank_math_title": "OPC Quality Codes: Decoder Calculator & Table", "rank_math_description": "OPC quality codes decoded for SCADA engineers: 192 is Good, 64 Uncertain, 0 Bad. Bit layout, substatus table, OPC UA StatusCodes, fixes and a free decoder.", "rank_math_focus_keyword": "opc quality codes", "template_post": 20619}, "html": "<div class=\"ibl-dcp\">\n<style>\n.ibl-dcp,.ibl-dcp p,.ibl-dcp li,.ibl-dcp td,.ibl-dcp th,.ibl-dcp div,.ibl-dcp span,.ibl-dcp a{font-family:'Segoe UI',Arial,sans-serif !important;}\n.ibl-dcp,.ibl-dcp p,.ibl-dcp li,.ibl-dcp td,.ibl-dcp th{font-size:17px !important;font-weight:400 !important;line-height:1.7 !important;}\n.ibl-dcp{text-align:left !important;}\n.ibl-dcp p,.ibl-dcp li,.ibl-dcp h2,.ibl-dcp h3,.ibl-dcp ul,.ibl-dcp ol,.ibl-dcp td,.ibl-dcp th{text-align:left !important;}\n.ibl-dcp ul,.ibl-dcp ol{list-style-position:outside;padding-left:24px;margin-left:0;}\n.ibl-dcp h2{font-size:24px !important;font-weight:700 !important;color:#0186e0;margin:34px 0 16px;}\n.ibl-dcp h3{font-size:19px !important;font-weight:700 !important;color:#1a2b4a;margin:20px 0 10px;}\n.ibl-dcp a{color:#6d28d9;font-weight:600 !important;text-decoration:none;}\n.ibl-dcp a:hover{text-decoration:underline;}\n.ibl-dcp strong{font-weight:700 !important;}\n.dcp-hero{background:linear-gradient(135deg,#6d28d9,#4c1d95);border-radius:16px;padding:36px 30px;color:#fff;margin-bottom:22px;}\n.dcp-hero-cat{text-transform:uppercase;letter-spacing:2px;font-size:13px !important;font-weight:700 !important;color:#ede9fe;margin-bottom:10px;}\n.dcp-headline{font-size:30px !important;font-weight:800 !important;line-height:1.3;margin-bottom:14px;color:#fff;}\n.dcp-hero p{color:#f5f3ff;}\n.dcp-pills{display:flex;flex-wrap:wrap;gap:10px;margin-top:16px;}\n.dcp-pill{background:rgba(255,255,255,0.15);border:1px solid rgba(255,255,255,0.3);border-radius:20px;padding:6px 16px;font-size:14px !important;color:#fff;}\n.dcp-excerpt{font-size:18px !important;color:#374151;font-style:italic;border-left:4px solid #6d28d9;padding-left:16px;margin:20px 0;}\n.oqc-intro-box{background:#faf8ff;border-left:4px solid #6d28d9;border-radius:8px;padding:20px 22px;margin:20px 0;color:#6d28d9;font-size:17px !important;}\n.dcp-faq-item{margin-bottom:14px;}\n.dcp-faq-q{background:#f5f3ff;border-radius:8px 8px 0 0;padding:12px 16px;font-weight:700 !important;color:#6d28d9;}\n.dcp-faq-a{background:#fff;border:1px solid #f5f3ff;border-radius:0 0 8px 8px;padding:12px 16px;color:#374151;}\n.dcp-refs{list-style:disc;padding-left:22px;margin:16px 0;}\n.dcp-refs li{margin-bottom:10px;font-size:17px !important;}\n.oqc-rel li{margin-bottom:8px;}\n.oqc-rel a,.dcp-refs a{font-weight:400 !important;}\n.dcp-learn{background:#6d28d9;border-radius:12px;padding:22px 26px;color:#fff;margin:26px 0;}\n.dcp-learn h3{color:#fff;margin-top:0;}\n.dcp-learn ul{color:#ede9fe;padding-left:20px;}\n.dcp-quote{text-align:center;font-style:italic;color:#6b7280;margin:26px 0;padding:18px;border-top:1px solid #e5e7eb;border-bottom:1px solid #e5e7eb;}\n.ib-author{position:relative;overflow:hidden;display:flex;flex-wrap:wrap;align-items:center;gap:28px;margin:30px 0;padding:30px 34px;border-radius:16px;background:linear-gradient(120deg,#0b1f45 0%,#12306b 60%,#1557b0 100%);background-image:linear-gradient(rgba(255,255,255,.05) 1px,transparent 1px),linear-gradient(90deg,rgba(255,255,255,.05) 1px,transparent 1px),linear-gradient(120deg,#0b1f45 0%,#12306b 60%,#1557b0 100%);background-size:28px 28px,28px 28px,100% 100%;}\n.ib-author:after{content:\"\";position:absolute;right:-70px;top:-40px;width:230px;height:230px;border:22px solid rgba(255,255,255,.08);border-radius:50%;}\n.ib-author-photo img{width:150px;height:150px;object-fit:cover;border-radius:4px;display:block;}\n.ib-author-body{flex:1;min-width:240px;position:relative;z-index:1;}\n.ib-author-badge{display:inline-block;padding:5px 14px;border:1px solid #38bdf8;border-radius:20px;background:rgba(56,189,248,.12);color:#fff;font-size:12px !important;font-weight:700;letter-spacing:.06em;text-transform:uppercase;}\n.ib-author-name{color:#fff;font-size:34px !important;font-weight:500;margin:10px 0 6px;line-height:1.2;}\n\n.ib-author-bio{color:#cbd5e1;font-size:15px !important;line-height:1.6;margin:10px 0 4px;}\n.ib-author-role,.ib-author-topics{color:#e2e8f0;font-size:16px !important;margin:4px 0;}\n.ib-author-review{display:inline-flex;align-items:center;gap:8px;margin:10px 0 2px;padding:6px 12px;border-radius:8px;background:rgba(34,197,94,.15);color:#bbf7d0;font-size:14px !important;font-weight:600;}\n.ib-tick{width:14px;height:14px;border-radius:50%;background:#22c55e;display:inline-block;}\n.ib-author-btns{display:flex;flex-wrap:wrap;gap:14px;margin-top:14px;}\n.ib-author-btns a{padding:10px 20px;border-radius:6px;text-decoration:none !important;font-weight:700 !important;font-size:15px !important;}\n.ib-li{background:#0a66c2;color:#fff !important;}\n.ib-arc{border:1px solid #fff;color:#fff !important;}\n@media(max-width:600px){.ib-author{padding:22px;}.ib-author-name{font-size:26px !important;}}\n.dcp-social{display:flex;flex-wrap:wrap;gap:12px;justify-content:center;margin:24px 0;}\n.dcp-social a{display:flex;align-items:center;gap:8px;padding:10px 20px;border-radius:24px;text-decoration:none !important;font-weight:700 !important;font-size:15px !important;}\n.dcp-social .wa{background:#1ebe5d;color:#fff !important;}\n.dcp-social .tg{background:#189cd8;color:#fff !important;}\n.dcp-social .bmc{background:#ffdd00;color:#1a1a1a !important;}\n.dcp-yt{position:relative;padding-bottom:56.25%;height:0;overflow:hidden;border-radius:12px;margin:20px 0;}\n.dcp-yt iframe{position:absolute;top:0;left:0;width:100%;height:100%;}\n.dcp-matrix{overflow-x:auto;margin:20px 0;}\n.dcp-matrix table{width:100%;border-collapse:collapse;}\n.dcp-matrix th{background:#6d28d9;color:#fff;padding:10px 12px;text-align:left;font-size:17px !important;}\n.dcp-matrix td{padding:10px 12px;border-bottom:1px solid #e5e7eb;font-size:17px !important;color:#374151;}\n.dcp-matrix tr:nth-child(even) td{background:#f8fafc;}\n.oqc-step-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:14px;margin:22px 0;}\n.oqc-step-card{background:#fff;border:1px solid #e5e7eb;border-radius:12px;padding:16px;box-shadow:0 2px 8px rgba(0,0,0,0.05);}\n.oqc-step-num{width:32px;height:32px;border-radius:50%;background:#6d28d9;color:#fff;display:flex;align-items:center;justify-content:center;font-weight:700 !important;margin-bottom:8px;}\n.oqc-step-title{font-weight:700 !important;margin-bottom:6px;color:#111827;}\n.oqc-step-desc{font-size:17px !important;color:#4b5563;}\n.oqc-type-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:14px;margin:22px 0;}\n.oqc-type-card{border-radius:12px;padding:16px;border-left:5px solid;background:#fafafa;}\n.oqc-type-name{font-weight:700 !important;margin-bottom:6px;color:#111827;}\n.oqc-type-best{font-size:17px !important;color:#374151;margin-top:8px;}\n.oqc-type-best strong{color:#111827;}\n.oqc-type-badge{display:inline-block;font-size:17px !important;color:#fff;border-radius:6px;padding:2px 10px;margin-top:8px;}\n.oqc-flow{display:grid;grid-template-columns:repeat(auto-fit,minmax(170px,1fr));gap:12px;margin:22px 0;}\n.oqc-flow-box{background:#0f172a;color:#e5e7eb;border-radius:12px;padding:16px;text-align:center;border-top:4px solid #ede9fe;}\n.oqc-flow-box strong{display:block;color:#ede9fe;margin-bottom:6px;}\n.oqc-tip{background:#faf8ff;border:1px solid #ede9fe;border-radius:10px;padding:14px 18px;margin:20px 0;}\n.oqc-tip-label{font-weight:700 !important;color:#6d28d9;margin-bottom:4px;}\n.oqc-tools{background:linear-gradient(135deg,#0f172a,#1e293b);border-radius:16px;padding:22px;margin:26px 0;}\n.oqc-tools-head{color:#fff;font-weight:700 !important;font-size:20px !important;margin-bottom:4px;}\n.oqc-tools-sub{color:#cbd5e1;font-size:15px !important;margin-bottom:14px;}\n.oqc-tools-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:12px;}\n.oqc-tool{display:block;background:#fff;border-radius:12px;padding:14px 16px;text-decoration:none !important;border-top:4px solid #6d28d9;transition:transform .15s,box-shadow .15s;}\n.oqc-tool:hover{transform:translateY(-3px);box-shadow:0 8px 22px rgba(0,0,0,.25);}\n.oqc-tool-tag{display:inline-block;background:#faf8ff;color:#6d28d9;font-size:12px !important;font-weight:700;letter-spacing:.05em;text-transform:uppercase;padding:3px 10px;border-radius:12px;}\n.oqc-tool-t{display:block;color:#0f172a;font-weight:700 !important;font-size:16px !important;margin:8px 0 4px;}\n.oqc-tool-d{display:block;color:#475569;font-weight:400 !important;font-size:14px !important;line-height:1.5;}\n.oqc-tool-go{display:inline-block;margin-top:10px;color:#6d28d9;font-weight:700 !important;font-size:14px !important;}\n.oqc-sum{border:2px solid #6d28d9;background:#faf8ff;border-radius:12px;padding:18px 22px;margin:20px 0;}\n.oqc-sum-label{display:inline-block;background:#6d28d9;color:#fff;font-size:13px !important;font-weight:700;letter-spacing:.05em;text-transform:uppercase;padding:4px 12px;border-radius:14px;margin-bottom:10px;}\n.oqc-sum ul{margin:0;padding-left:20px;}\n.oqc-sum li{margin:6px 0;font-size:17px !important;}\n.oqc-formula{background:#111827;color:#e5e7eb;border-radius:12px;padding:20px;overflow-x:auto;overflow-wrap:anywhere;max-width:100%;font-family:'Courier New',monospace !important;font-size:17px !important;margin:22px 0;line-height:1.8;}\n.oqc-formula span{font-family:'Courier New',monospace !important;}\n.oqc-hl{color:#ede9fe;font-weight:700 !important;}\n.oqc-app-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:14px;margin:22px 0;}\n.oqc-app-card{background:#fff;border:1px solid #e5e7eb;border-top:4px solid #4c1d95;border-radius:12px;padding:16px;}\n.oqc-app-title{font-weight:700 !important;margin-bottom:8px;color:#111827;}\n.oqc-app-desc{font-size:17px !important;color:#4b5563;}\n.oqc-pc{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:16px;margin:22px 0;}\n.oqc-pc-col{border-radius:12px;padding:18px;}\n.oqc-pc-col ul{padding-left:20px;margin:8px 0 0;}\n.oqc-pro{background:#ecfdf5;border:1px solid #6ee7b7;}\n.oqc-con{background:#fef2f2;border:1px solid #fca5a5;}\n.oqc-pc-head{font-weight:700 !important;font-size:19px !important;}\n.oqc-calc{background:#fff;border:1px solid #e5e7eb;border-radius:14px;padding:22px;margin:22px 0;box-shadow:0 2px 10px rgba(0,0,0,0.05);}\n.oqc-calc-header{font-weight:700 !important;margin-bottom:14px;font-size:19px !important;color:#6d28d9;}\n.oqc-calc-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:12px;}\n.oqc-calc-field label{display:block;font-size:17px !important;color:#4b5563;margin-bottom:4px;}\n.oqc-calc-field input{width:100%;padding:8px 10px;border:1px solid #d1d5db;border-radius:8px;font-size:17px !important;box-sizing:border-box;}\n.oqc-calc-btn{background:#6d28d9;color:#fff;border:none;border-radius:8px;padding:10px 18px;cursor:pointer;font-weight:600 !important;font-size:17px !important;margin-top:14px;}\n.oqc-calc-result{display:none;margin-top:14px;background:#faf8ff;border-radius:10px;padding:12px 16px;}\n.oqc-calc-stat{font-size:22px !important;font-weight:800 !important;color:#6d28d9;}\n.oqc-pdf{display:flex;align-items:center;gap:14px;background:#fff;border:1px solid #e5e7eb;border-radius:12px;padding:14px 18px;margin:18px 0;text-decoration:none !important;color:#111827;}\n.oqc-pdf-icon{background:#6d28d9;color:#fff;font-weight:700 !important;border-radius:8px;padding:8px 12px;font-size:17px !important;}\n.oqc-pdf-title{font-weight:700 !important;color:#111827;}\n.oqc-pdf-sub{font-size:17px !important;color:#6b7280;font-weight:400 !important;}\n.dcp-ad{margin:30px 0;text-align:center;min-height:100px;background:#f9fafb;border:1px dashed #e5e7eb;border-radius:8px;padding:8px;}\n.whc-ad{margin:30px 0;text-align:center;min-height:100px;}\n.whc-ad-label{display:flex;align-items:center;gap:10px;margin-bottom:6px;}\n.whc-ad-label span{font-size:12px !important;color:#9ca3af;text-transform:uppercase;letter-spacing:1px;}\n.whc-ad-label .line{flex:1;height:1px;background:#e5e7eb;}\n.dcp-ad-label{font-size:12px !important;color:#9ca3af;text-transform:uppercase;letter-spacing:1px;}\n.oqc-dyk{background:linear-gradient(135deg,#faf8ff,#ffffff);border:2px solid #4c1d95;border-radius:14px;padding:16px 20px;margin:24px 0;}\n.oqc-dyk-label{display:inline-block;background:#4c1d95;color:#fff;font-weight:700 !important;border-radius:20px;padding:3px 14px;margin-bottom:8px;}\n.oqc-dyk p{margin:6px 0 0;}\n.oqc-qtip{background:#fffbeb;border-left:6px solid #f59e0b;border-radius:10px;padding:14px 18px;margin:24px 0;}\n.oqc-qtip-label{font-weight:800 !important;color:#6d28d9;margin-bottom:4px;text-transform:uppercase;letter-spacing:1px;}\n.oqc-qtip p{margin:4px 0 0;}\n.oqc-myth{display:grid;gap:12px;margin:22px 0;}\n.oqc-myth-row{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:0;border-radius:12px;overflow:hidden;border:1px solid #e5e7eb;}\n.oqc-myth-m{background:#fef2f2;padding:14px 16px;}\n.oqc-myth-f{background:#ecfdf5;padding:14px 16px;}\n.oqc-myth-m strong{color:#b91c1c;}\n.oqc-myth-f strong{color:#047857;}\n.oqc-check{list-style:none;padding:0;margin:22px 0;display:grid;gap:10px;}\n.oqc-check li{position:relative;background:#fff;border:1px solid #e5e7eb;border-radius:10px;padding:12px 14px 12px 46px;}\n.oqc-check li::before{content:\"\";position:absolute;left:14px;top:15px;width:18px;height:18px;border:2px solid #6d28d9;border-radius:4px;background:#faf8ff;}\n.oqc-stats{display:grid;grid-template-columns:repeat(auto-fit,minmax(170px,1fr));gap:14px;margin:22px 0;}\n.oqc-stat{background:linear-gradient(135deg,#6d28d9,#4c1d95);color:#fff;border-radius:14px;padding:18px;text-align:center;}\n.oqc-stat-v{font-size:26px !important;font-weight:800 !important;display:block;color:#fff;}\n.oqc-stat-l{font-size:17px !important;color:#fff;}\n.oqc-svg svg{width:100%;height:auto;display:block;}\n</style>\n\n<div class=\"dcp-hero\">\n  <div class=\"dcp-hero-cat\">SCADA</div>\n  <div class=\"dcp-headline\">OPC Quality Codes in SCADA: What 192, 0 and 64 Mean, OPC UA StatusCodes and How to Fix Bad or Uncertain Tags</div>\n  <p>A SCADA tag that shows Bad or Uncertain tells you where the data path broke, as long as you can read its quality byte. Here we decode the standard OPC DA values and common OPC UA StatusCodes for fault finding on the plant.</p>\n  <div class=\"dcp-pills\">\n    <span class=\"dcp-pill\">OPC DA quality byte</span>\n    <span class=\"dcp-pill\">OPC UA StatusCode</span>\n    <span class=\"dcp-pill\">Substatus table</span>\n    <span class=\"dcp-pill\">Decoder calculator</span>\n    <span class=\"dcp-pill\">Field fixes</span>\n  </div>\n</div>\n\n<p class=\"dcp-excerpt\">Every value an OPC server sends carries a quality flag that says Good, Bad or Uncertain and why. Once you can decode it bit by bit, you know where to start looking for the fault.</p>\n\n<div class=\"oqc-intro-box\">\n  Hello everyone, today we are going to decode opc quality codes, the small numbers behind every Bad or Uncertain tag on your SCADA screen, and learn how to fix each one.\n</div>\n<figure style=\"text-align:center; margin:30px 0;\">\n    <img src=\"{{IMG}}\"\n        alt=\"opc quality codes\"\n        title=\"opc quality codes\"\n        style=\"max-width:100%; height:auto; border-radius:8px; box-shadow:0 4px 12px rgba(0,0,0,0.12);\">\n</figure>\n\n\n<div style=\"border:2px solid #0186e0;border-left:8px solid #0186e0;background:#f3f9ff;border-radius:10px;padding:18px 22px;margin:24px 0;\"><div style=\"font-weight:700;color:#0186e0;font-size:14px;letter-spacing:1px;text-transform:uppercase;margin-bottom:6px;\">Quick Answer</div><h2 style=\"font-size:21px;margin:0 0 10px;color:#1a2b4a;\">What do opc quality codes 192, 0 and 64 mean in SCADA?</h2><p style=\"margin:0;\">OPC quality codes are 8 bit flags sent with every OPC DA value: 192 (0xC0) means Good, 0 means Bad and 64 (0x40) means Uncertain. The top two bits give the quality, the next four give the substatus and the last two give the limit. For example, 24 means Bad with Comm Failure, so the server lost contact with the PLC.</p></div>\n\n<h2 id=\"oqc-what\">What Are OPC Quality Codes?</h2>\n<p>OPC quality codes are status flags that an OPC server attaches to every value, telling the SCADA client whether the reading can be trusted. In OPC DA the flag is a quality word whose low byte encodes Good, Bad or Uncertain plus a reason, while OPC UA uses a 32 bit StatusCode for the same job.</p>\n<div class=\"oqc-sum\"><div class=\"oqc-sum-label\">Key Facts</div><ul><li>192 (0xC0) is Good, 64 (0x40) is Uncertain and 0 (0x00) is Bad in OPC DA.</li><li>The low byte layout is QQSSSSLL: quality, substatus and limit bits.</li><li>OPC UA puts severity in the top 2 bits of a 32 bit StatusCode.</li></ul></div>\n<p>Every value on an OPC connection travels with a timestamp and a quality. If you have read our note on <a href=\"https://www.instrumentationblog.in/how-scada-systems-work/\">how SCADA systems work</a>, you know a tag on the HMI depends on the whole chain behind it, and OPC quality codes are how that chain reports its own health.</p>\n<div class=\"oqc-dyk\"><div class=\"oqc-dyk-label\">Do You Know?</div><p>OPC quality codes survived the move from DA to UA. The OPC Foundation Part 8 mapping table links Uncertain_SensorNotAccurate to the old SENSOR_CAL value and Bad_NoCommunication to COMM_FAILURE, so a migrated client can translate one into the other.</p></div>\n\n<!-- OPENING ADSENSE CODE -->\n<div class=\"whc-ad\"><div class=\"whc-ad-label\"><div class=\"line\"></div><span>Advertisement</span><div class=\"line\"></div></div>\n<ins class=\"adsbygoogle\" style=\"display:block\" data-ad-client=\"ca-pub-3931314195561246\" data-ad-slot=\"5950781970\" data-ad-format=\"auto\" data-full-width-responsive=\"true\"></ins>\n<script>(adsbygoogle = window.adsbygoogle || []).push({});</script></div>\n\n\n<h2 id=\"oqc-structure\">How Are OPC Quality Codes Structured Bit by Bit?</h2>\n<p>The quality byte is split into three fields: bits 7 and 6 hold the main quality, bits 5 to 2 hold the substatus and bits 1 and 0 hold the limit status. You read it as QQSSSSLL, so you can decode any value with three simple masks.</p>\n<p>The Schneider Electric Geo SCADA knowledge base lists the masks as 0xC0 (192) for quality, 0xFC (252) for quality plus status and 0x03 (3) for the limit.</p>\n<div class=\"dcp-matrix\">\n<table>\n<tr><th>QQ bits</th><th>Decimal base</th><th>Meaning</th><th>What the client should do</th></tr>\n<tr><td>11</td><td>192 (0xC0)</td><td>Good</td><td>Use the value normally</td></tr>\n<tr><td>01</td><td>64 (0x40)</td><td>Uncertain</td><td>Use with caution, flag on HMI</td></tr>\n<tr><td>00</td><td>0 (0x00)</td><td>Bad</td><td>Do not use for control or reports</td></tr>\n<tr><td>10</td><td>128 (0x80)</td><td>Not used in DA</td><td>Treat as invalid</td></tr>\n</table>\n</div>\n<p>The limit bits tell you whether the value is pinned. 0 means not limited, 1 means low limited, 2 means high limited and 3 means constant, which a server uses when the value cannot move at all.</p>\n<figure class=\"oqc-fig\" style=\"text-align:center; margin:30px 0;\">\n<div class=\"oqc-svg\" style=\"max-width:820px; margin:0 auto;\"><img src=\"{{IMG:opc-quality-codes-data-path-diagram.webp}}\" alt=\"opc quality codes set at field device, PLC, OPC server and SCADA client\" title=\"opc quality codes set at field device, PLC, OPC server and SCADA client\" width=\"1200\" height=\"690\" loading=\"lazy\" style=\"width:100%; height:auto; border:1px solid #e5e7eb; border-radius:12px; box-shadow:0 4px 20px rgba(0,0,0,0.08);\"></div>\n<figcaption style=\"font-size:14px; color:#8a8a94; font-style:italic; margin-top:8px;\">Diagram by Instrumentation Blog showing a field device, PLC, OPC server and SCADA client, with the Bad and Uncertain quality values that each stage normally produces.</figcaption>\n</figure>\n<p>The diagram shows where OPC quality codes come from. Sensor faults start in the field, Comm Failure on the PLC link, Config Error in the server and Out of Service at the client.</p>\n<div class=\"oqc-qtip\"><div class=\"oqc-qtip-label\">Quick Tip</div><p>When the HMI shows only a symbol, read the raw quality number in an OPC test client. Note it with the timestamp before anyone restarts the server.</p></div>\n<h2 id=\"oqc-table\">OPC DA Quality Substatus Table With Decimal Values</h2>\n<p>The full value is simply the quality base plus four times the substatus number plus the limit bits. The table below lists the standard OPC quality codes with limit bits at zero, as defined in the OPC Data Access Custom Interface 3.0 and repeated in the MathWorks and Geo SCADA references.</p>\n<div class=\"dcp-matrix\">\n<table>\n<tr><th>Value</th><th>Quality and substatus</th><th>Typical cause</th></tr>\n<tr><td>0</td><td>Bad, Non Specific</td><td>Server gives no reason</td></tr>\n<tr><td>4</td><td>Bad, Configuration Error</td><td>Item address wrong or deleted</td></tr>\n<tr><td>8</td><td>Bad, Not Connected</td><td>Input not wired or no value yet</td></tr>\n<tr><td>12</td><td>Bad, Device Failure</td><td>PLC or device reports a fault</td></tr>\n<tr><td>16</td><td>Bad, Sensor Failure</td><td>Open circuit or failed sensor</td></tr>\n<tr><td>20</td><td>Bad, Last Known Value</td><td>Comm lost, old value kept</td></tr>\n<tr><td>24</td><td>Bad, Comm Failure</td><td>Comm lost, no value at all</td></tr>\n<tr><td>28</td><td>Bad, Out of Service</td><td>Item or group inactive</td></tr>\n<tr><td>32</td><td>Bad, Waiting for Initial Data</td><td>First read not done yet</td></tr>\n<tr><td>64</td><td>Uncertain, Non Specific</td><td>No reason given</td></tr>\n<tr><td>68</td><td>Uncertain, Last Usable Value</td><td>Source stopped updating</td></tr>\n<tr><td>80</td><td>Uncertain, Sensor Not Accurate</td><td>Pegged or out of calibration</td></tr>\n<tr><td>84</td><td>Uncertain, EU Exceeded</td><td>Outside engineering limits</td></tr>\n<tr><td>88</td><td>Uncertain, Sub Normal</td><td>Too few good sources</td></tr>\n<tr><td>192</td><td>Good, Non Specific</td><td>Healthy value</td></tr>\n<tr><td>216</td><td>Good, Local Override</td><td>Value forced by a person</td></tr>\n</table>\n</div>\n<p>For Last Known Value (20) and Last Usable Value (68), MathWorks advises checking the timestamp, because the value on screen may be hours old. Good, Local Override (216) also deserves attention, since someone has forced it by hand.</p>\n\n<!-- OPENING ADSENSE CODE -->\n<div class=\"whc-ad\"><div class=\"whc-ad-label\"><div class=\"line\"></div><span>Advertisement</span><div class=\"line\"></div></div>\n<ins class=\"adsbygoogle\" style=\"display:block\" data-ad-client=\"ca-pub-3931314195561246\" data-ad-slot=\"5950781970\" data-ad-format=\"auto\" data-full-width-responsive=\"true\"></ins>\n<script>(adsbygoogle = window.adsbygoogle || []).push({});</script></div>\n\n\n<h2 id=\"oqc-decode\">How to Decode OPC Quality Codes Step by Step</h2>\n<p>To decode a value, AND it with 192 for the quality, AND it with 60 and divide by 4 for the substatus, then AND it with 3 for the limit. Try it below on any number your SCADA shows, or follow the solved example for quality 85.</p>\n<div class=\"oqc-step-grid\">\n  <div class=\"oqc-step-card\"><div class=\"oqc-step-num\">1</div><div class=\"oqc-step-title\">Take the low byte</div><div class=\"oqc-step-desc\">For a 16 bit word, keep the remainder after dividing by 256.</div></div>\n  <div class=\"oqc-step-card\"><div class=\"oqc-step-num\">2</div><div class=\"oqc-step-title\">Find the quality</div><div class=\"oqc-step-desc\">AND with 192: 192 Good, 64 Uncertain, 0 Bad.</div></div>\n  <div class=\"oqc-step-card\"><div class=\"oqc-step-num\">3</div><div class=\"oqc-step-title\">Find the substatus</div><div class=\"oqc-step-desc\">AND with 60, divide by 4, then use the table.</div></div>\n  <div class=\"oqc-step-card\"><div class=\"oqc-step-num\">4</div><div class=\"oqc-step-title\">Find the limit</div><div class=\"oqc-step-desc\">AND with 3: none, low, high or constant.</div></div>\n</div>\n<div class=\"oqc-formula\">\nSolved example: quality = 85 (0x55)<br>Quality: 85 AND 192 = <span class=\"oqc-hl\">64</span> \u2192 Uncertain<br>Substatus: 85 AND 60 = 20<br>20 \u00f7 4 = <span class=\"oqc-hl\">5</span> \u2192 EU Exceeded<br>Limit: 85 AND 3 = <span class=\"oqc-hl\">1</span> \u2192 Low Limited<br>Result: Uncertain, EU Exceeded, Low Limited\n</div>\n<figure class=\"oqc-fig\" style=\"text-align:center; margin:30px 0;\">\n<div class=\"oqc-svg\" style=\"max-width:820px; margin:0 auto;\"><img src=\"{{IMG:opc-quality-codes-bit-layout-infographic.webp}}\" alt=\"opc quality codes bit layout decoding quality value 85 as uncertain low limited\" title=\"opc quality codes bit layout decoding quality value 85 as uncertain low limited\" width=\"1200\" height=\"750\" loading=\"lazy\" style=\"width:100%; height:auto; border:1px solid #e5e7eb; border-radius:12px; box-shadow:0 4px 20px rgba(0,0,0,0.08);\"></div>\n<figcaption style=\"font-size:14px; color:#8a8a94; font-style:italic; margin-top:8px;\">Diagram by Instrumentation Blog decoding quality value 85 into its quality, substatus and limit bit fields, with the three masks used and the Good, Uncertain and Bad base values.</figcaption>\n</figure>\n<div class=\"oqc-calc\">\n  <div class=\"oqc-calc-header\">OPC DA Quality Decoder</div>\n  <div class=\"oqc-calc-grid\">\n    <div class=\"oqc-calc-field\"><label for=\"oqc-q\">Quality value (decimal, 0 to 65535)</label><input type=\"number\" id=\"oqc-q\" value=\"85\" step=\"any\"></div>\n  </div>\n  <button class=\"oqc-calc-btn\" onclick=\"var v=parseFloat(document.getElementById(&#x27;oqc-q&#x27;).value);var o=document.getElementById(&#x27;oqc-out&#x27;);if(isNaN(v)||v&lt;0||v&gt;65535||Math.floor(v)!==v){o.innerText=&#x27;Please enter a whole number from 0 to 65535&#x27;;}else{var b=v%256;var qq=Math.floor(b/64);var ss=Math.floor(b/4)%16;var ll=b%4;var bad=[&#x27;Non Specific&#x27;,&#x27;Configuration Error&#x27;,&#x27;Not Connected&#x27;,&#x27;Device Failure&#x27;,&#x27;Sensor Failure&#x27;,&#x27;Last Known Value&#x27;,&#x27;Comm Failure&#x27;,&#x27;Out of Service&#x27;,&#x27;Waiting for Initial Data&#x27;];var unc=[&#x27;Non Specific&#x27;,&#x27;Last Usable Value&#x27;,&#x27;Reserved&#x27;,&#x27;Reserved&#x27;,&#x27;Sensor Not Accurate&#x27;,&#x27;Engineering Units Exceeded&#x27;,&#x27;Sub Normal&#x27;];var gd=[&#x27;Non Specific&#x27;,&#x27;Reserved&#x27;,&#x27;Reserved&#x27;,&#x27;Reserved&#x27;,&#x27;Reserved&#x27;,&#x27;Reserved&#x27;,&#x27;Local Override&#x27;];var lim=[&#x27;Not Limited&#x27;,&#x27;Low Limited&#x27;,&#x27;High Limited&#x27;,&#x27;Constant&#x27;];var qn=[&#x27;Bad&#x27;,&#x27;Uncertain&#x27;,&#x27;Invalid (not used in DA)&#x27;,&#x27;Good&#x27;][qq];var sn=(qq==0?bad[ss]:(qq==1?unc[ss]:(qq==3?gd[ss]:&#x27;&#x27;)))||&#x27;Reserved&#x27;;var hx=b.toString(16).toUpperCase();if(hx.length&lt;2){hx=&#x27;0&#x27;+hx;}o.innerText=b+&#x27; (0x&#x27;+hx+&#x27;) = &#x27;+qn+&#x27;, &#x27;+sn+&#x27;, &#x27;+lim[ll];}document.getElementById('oqc-res').style.display='block';\">Calculate</button>\n  <div class=\"oqc-calc-result\" id=\"oqc-res\">\n    <div>Decoded quality</div>\n    <div class=\"oqc-calc-stat\" id=\"oqc-out\">85 (0x55) = Uncertain, Engineering Units Exceeded, Low Limited</div>\n  </div>\n</div>\n<p>With quality 85, the server is telling you the value is below its engineering range and it doubts the reading. On a 4 to 20 mA input, check whether the transmitter sits under 4 mA with the <a href=\"https://www.instrumentationblog.in/4-to-20-ma-signal-conversion-calculator/\">4 to 20 mA signal conversion calculator</a> before you go to the field.</p>\n<h2 id=\"oqc-ua\">What Are OPC UA Status Codes?</h2>\n<p>OPC UA status codes are 32 bit numbers where the top two bits give the severity: 00 for Good, 01 for Uncertain and 10 for Bad. The low 16 bits hold info bits, including the same limit flags used in DA.</p>\n<p>So every Bad code starts with 0x8 and every Uncertain code with 0x4 in hex. Our article on <a href=\"https://www.instrumentationblog.in/opc-ua-explained/\">OPC UA</a> covers sessions, certificates and the address space, which is where many UA status errors come from.</p>\n<div class=\"dcp-matrix\">\n<table>\n<tr><th>OPC UA StatusCode</th><th>Hex</th><th>Closest DA value</th></tr>\n<tr><td>Good</td><td>0x00000000</td><td>192 Good</td></tr>\n<tr><td>UncertainLastUsableValue</td><td>0x40900000</td><td>68 Last Usable</td></tr>\n<tr><td>UncertainEngineeringUnitsExceeded</td><td>0x40940000</td><td>84 EU Exceeded</td></tr>\n<tr><td>BadConfigurationError</td><td>0x80890000</td><td>4 Config Error</td></tr>\n<tr><td>BadNotConnected</td><td>0x808A0000</td><td>8 Not Connected</td></tr>\n<tr><td>BadSensorFailure</td><td>0x808C0000</td><td>16 Sensor Failure</td></tr>\n<tr><td>BadNoCommunication</td><td>0x80310000</td><td>24 Comm Failure</td></tr>\n<tr><td>BadOutOfService</td><td>0x808D0000</td><td>28 Out of Service</td></tr>\n</table>\n</div>\n<p>UA adds codes with no DA twin, such as BadNodeIdUnknown (0x80340000) for a missing tag path and BadUserAccessDenied (0x801F0000). BadCommunicationError (0x80050000) is a session error, not a quality on one value.</p>\n<div class=\"oqc-dyk\"><div class=\"oqc-dyk-label\">Do You Know?</div><p>These hex values come from the open62541 status code list. If your client shows only a number like 2156527616, convert it to hex first, because that decimal value is 0x808A0000, BadNotConnected.</p></div>\n<div class=\"oqc-myth\">\n  <div class=\"oqc-myth-row\"><div class=\"oqc-myth-m\"><strong>Myth:</strong> Bad quality always means the network is down.</div><div class=\"oqc-myth-f\"><strong>Fact:</strong> Only 24 and 20 point to the link. Values 4 and 8 are configuration problems.</div></div>\n  <div class=\"oqc-myth-row\"><div class=\"oqc-myth-m\"><strong>Myth:</strong> Uncertain values are safe to use like Good ones.</div><div class=\"oqc-myth-f\"><strong>Fact:</strong> Uncertain means the server doubts the value, so never let it drive an automatic action unchecked.</div></div>\n  <div class=\"oqc-myth-row\"><div class=\"oqc-myth-m\"><strong>Myth:</strong> A Good value is always a live value.</div><div class=\"oqc-myth-f\"><strong>Fact:</strong> Local Override (216) is Good but forced by hand, so check it.</div></div>\n</div>\n\n<!-- OPENING ADSENSE CODE -->\n<div class=\"whc-ad\"><div class=\"whc-ad-label\"><div class=\"line\"></div><span>Advertisement</span><div class=\"line\"></div></div>\n<ins class=\"adsbygoogle\" style=\"display:block\" data-ad-client=\"ca-pub-3931314195561246\" data-ad-slot=\"5950781970\" data-ad-format=\"auto\" data-full-width-responsive=\"true\"></ins>\n<script>(adsbygoogle = window.adsbygoogle || []).push({});</script></div>\n\n\n<h2 id=\"oqc-fix\">How to Fix Bad Quality in SCADA Tags</h2>\n<p>Start from the substatus in the OPC quality codes, since it tells you which part of the data path failed. Comm faults go to the cable and driver, config faults go to the item address, and Uncertain values go back to the instrument.</p>\n<figure class=\"oqc-fig\" style=\"text-align:center; margin:30px 0;\">\n<div class=\"oqc-svg\" style=\"max-width:820px; margin:0 auto;\"><img src=\"{{IMG:opc-quality-codes-troubleshooting-flowchart.webp}}\" alt=\"troubleshooting flowchart for SCADA tags with bad or uncertain opc quality codes\" title=\"troubleshooting flowchart for SCADA tags with bad or uncertain opc quality codes\" width=\"1200\" height=\"780\" loading=\"lazy\" style=\"width:100%; height:auto; border:1px solid #e5e7eb; border-radius:12px; box-shadow:0 4px 20px rgba(0,0,0,0.08);\"></div>\n<figcaption style=\"font-size:14px; color:#8a8a94; font-style:italic; margin-top:8px;\">Diagram by Instrumentation Blog showing a troubleshooting flowchart that routes Bad or Uncertain tags by quality value to communication, configuration, activation or sensor checks.</figcaption>\n</figure>\n<p>For Comm Failure on a Modbus device, check slave ID, baud rate, parity and timeout before blaming the OPC server. Our <a href=\"https://www.instrumentationblog.in/modbus-rtu-troubleshooting/\">Modbus RTU troubleshooting guide</a> walks through each of these checks, and the wider list of <a href=\"https://www.instrumentationblog.in/scada-communication-problems/\">SCADA communication problems</a> covers Ethernet links and radios.</p>\n<p>For Config Error or Not Connected, compare the item address in the server with the <a href=\"https://www.instrumentationblog.in/modbus-register-map/\">Modbus register map</a> or the PLC tag list. A register offset of one, a renamed PLC tag or a deleted item after an online change are the usual reasons.</p>\n<p>If OPC quality codes flip between Good and Bad, the link may be overloaded, so review <a href=\"https://www.instrumentationblog.in/scada-polling-rate-optimization/\">SCADA polling rate optimization</a> and your <a href=\"https://www.instrumentationblog.in/network-switches-scada-dcs/\">network switches</a>. A <a href=\"https://www.instrumentationblog.in/industrial-protocol-gateway/\">protocol gateway</a> can also hold the last value and report Good after the field link dies.</p>\n<ul class=\"oqc-check\">\n  <li>Read the raw quality number and timestamp before restarting anything.</li>\n  <li>Decode the substatus and limit bits with the calculator above.</li>\n  <li>Ping the device and check driver timeouts.</li>\n  <li>Compare the item address with the register map.</li>\n  <li>For Uncertain values, check the transmitter signal and range.</li>\n  <li>Recheck quality after the fix and note the cause in the log.</li>\n</ul>\n<div class=\"oqc-qtip\"><div class=\"oqc-qtip-label\">Quick Tip</div><p>On OPC DA systems, a client that cannot connect at all usually shows a DCOM error and not a quality value. Fix DCOM, user accounts and firewall rules first, then come back to quality codes.</p></div>\n<h2 id=\"oqc-why\">Why Does OPC Quality Matter for Alarms, Historians and Control?</h2>\n<p>Quality decides whether a value can be trusted for alarms, trends and control logic, so ignoring it lets a frozen or failed signal look normal. Check OPC quality codes wherever a value is used, not only on the HMI.</p>\n<p>In alarm handling, a Bad input should raise a bad quality or instrument fault alarm instead of a false process alarm, as discussed in our guide to <a href=\"https://www.instrumentationblog.in/scada-alarm-management/\">SCADA alarm management</a>. DCS engineers follow the same idea, which you can see in <a href=\"https://www.instrumentationblog.in/dcs-bad-pv-signal-quality-handling/\">DCS bad PV signal quality handling</a>.</p>\n<p>Historians store quality with every sample, and the AVEVA PI Interface for OPC DA guide describes how OPC quality is stored as PI status. Our article on <a href=\"https://www.instrumentationblog.in/scada-historian-integration-osisoft-pi-aveva-architecture/\">SCADA historian integration with PI</a> explains the wider architecture.</p>\n<div class=\"oqc-pc\">\n  <div class=\"oqc-pc-col oqc-pro\"><div class=\"oqc-pc-head\" style=\"color:#065f46;\">Good habits with quality</div>\n    <ul>\n      <li>Show Bad and Uncertain clearly on the HMI</li>\n      <li>Alarm on quality loss for critical tags</li>\n      <li>Hold control output when an input goes Bad</li>\n      <li>Store quality with every historian sample</li>\n    </ul>\n  </div>\n  <div class=\"oqc-pc-col oqc-con\"><div class=\"oqc-pc-head\" style=\"color:#b91c1c;\">Common mistakes</div>\n    <ul>\n      <li>Using the value and ignoring quality in scripts</li>\n      <li>Treating Uncertain the same as Good</li>\n      <li>Gateways that hide device failure as Good</li>\n      <li>Restarting the server before noting the code</li>\n    </ul>\n  </div>\n</div>\n<a class=\"oqc-pdf\" href=\"https://cdn.osisoft.com/interfaces/3424/PI_OPCInt_2.5.0.9a.pdf\" target=\"_blank\" rel=\"noopener\">\n  <div class=\"oqc-pdf-icon\">PDF</div>\n  <div><div class=\"oqc-pdf-title\">PI Interface for OPC DA User Guide</div><div class=\"oqc-pdf-sub\">AVEVA (OSIsoft) manual covering OPC DA connections, timestamps and how OPC quality is stored in PI</div></div>\n</a>\n<div class=\"dcp-yt\">\n<iframe width=\"560\" height=\"315\" src=\"https://www.youtube.com/embed/3yUxFOiy2M0\" title=\"How to Connect to OPC UA Servers by Open Automation Software\" frameborder=\"0\" allow=\"accelerometer; autoplay; clipboard-write; encrypted-media; gyroscope; picture-in-picture; web-share\" referrerpolicy=\"strict-origin-when-cross-origin\" allowfullscreen></iframe>\n</div>\n<p>The video shows a client connecting tags to an OPC UA server. Watch the tag status, since that is the StatusCode you decode on site.</p>\n<div class=\"oqc-tools\"><div class=\"oqc-tools-head\">Practise and Check Your SCADA Skills</div><div class=\"oqc-tools-sub\">Free tools and quizzes from Instrumentation Blog</div><div class=\"oqc-tools-grid\">\n  <a class=\"oqc-tool\" href=\"https://www.instrumentationblog.in/scada-and-dcs-questions-answers/\" target=\"_blank\" rel=\"noopener\"><span class=\"oqc-tool-tag\">Quiz</span><span class=\"oqc-tool-t\">SCADA and DCS Questions</span><span class=\"oqc-tool-d\">Test your understanding of SCADA servers, clients, protocols and data quality with interview style questions.</span><span class=\"oqc-tool-go\">Open Quiz</span></a>\n  <a class=\"oqc-tool\" href=\"https://www.instrumentationblog.in/list-of-free-scada-software/\" target=\"_blank\" rel=\"noopener\"><span class=\"oqc-tool-tag\">Free Download</span><span class=\"oqc-tool-t\">Free SCADA Software List</span><span class=\"oqc-tool-d\">Pick a free SCADA package to practise reading OPC tags and quality codes at home.</span><span class=\"oqc-tool-go\">Open Resource</span></a>\n</div></div>\n<h2 id=\"oqc-faq\">OPC Quality Codes FAQ</h2>\n<div class=\"dcp-faq\">\n  <div class=\"dcp-faq-item\"><div class=\"dcp-faq-q\">What does OPC quality 192 mean on a SCADA tag value?</div><div class=\"dcp-faq-a\"><p style=\"margin:0 0 8px;\">Quality 192 (0xC0) means Good with no special condition, so the value can be used normally. In binary it is 11000000, with quality bits 11 and zero substatus and limit.</p><p style=\"margin:0 0 8px;\">A value of 216 is also Good, but it means Local Override, so someone has forced the value.</p></div></div>\n  <div class=\"dcp-faq-item\"><div class=\"dcp-faq-q\">What is the difference between OPC DA quality and OPC UA StatusCode?</div><div class=\"dcp-faq-a\"><p style=\"margin:0 0 8px;\">OPC DA uses a 16 bit quality word with the meaning in the low byte, such as 24 for Comm Failure. OPC UA uses a 32 bit StatusCode with severity in the top two bits.</p><p style=\"margin:0 0 8px;\">For example, DA Comm Failure maps to BadNoCommunication, 0x80310000, in UA.</p></div></div>\n  <div class=\"dcp-faq-item\"><div class=\"dcp-faq-q\">How to calculate OPC quality substatus from a decimal value?</div><div class=\"dcp-faq-a\"><p style=\"margin:0 0 8px;\">AND the value with 60 and divide the result by 4 to get the substatus number. For quality 85, 85 AND 60 gives 20, and 20 divided by 4 gives 5.</p><p style=\"margin:0 0 8px;\">Substatus 5 under Uncertain is Engineering Units Exceeded, and the limit bits 85 AND 3 give 1, Low Limited.</p></div></div>\n  <div class=\"dcp-faq-item\"><div class=\"dcp-faq-q\">Why does my SCADA tag show Bad quality 24 comm failure?</div><div class=\"dcp-faq-a\"><p style=\"margin:0 0 8px;\">Quality 24 means the OPC server cannot talk to the device and has no last value. Check device power, cable, IP address, slave ID and driver timeout.</p><p style=\"margin:0 0 8px;\">If every tag on one channel shows 24, the problem is on that link and not in the tag configuration.</p></div></div>\n  <div class=\"dcp-faq-item\"><div class=\"dcp-faq-q\">What is a common mistake when handling Uncertain OPC quality values?</div><div class=\"dcp-faq-a\"><p style=\"margin:0 0 8px;\">The most common mistake is treating Uncertain like Good in scripts and control logic. Values such as 68 Last Usable or 84 EU Exceeded may be stale or outside range.</p><p style=\"margin:0 0 8px;\">Flag them on the HMI, keep them out of automatic actions and check the timestamp before trusting them.</p></div></div>\n  <div class=\"dcp-faq-item\"><div class=\"dcp-faq-q\">Which OPC quality codes point to a configuration problem and not wiring?</div><div class=\"dcp-faq-a\"><p style=\"margin:0 0 8px;\">Bad 4 Configuration Error and Bad 8 Not Connected usually point to configuration. The item address may be wrong, deleted or not linked to an input.</p><p style=\"margin:0 0 8px;\">Bad 28 Out of Service is also a setup issue, because the client group or scan class is inactive.</p></div></div>\n</div>\n\n<!-- OPENING ADSENSE CODE -->\n<div class=\"whc-ad\"><div class=\"whc-ad-label\"><div class=\"line\"></div><span>Advertisement</span><div class=\"line\"></div></div>\n<ins class=\"adsbygoogle\" style=\"display:block\" data-ad-client=\"ca-pub-3931314195561246\" data-ad-slot=\"5950781970\" data-ad-format=\"auto\" data-full-width-responsive=\"true\"></ins>\n<script>(adsbygoogle = window.adsbygoogle || []).push({});</script></div>\n\n\n<h2>Related Articles</h2>\n<ul class=\"oqc-rel\">\n  <li><a href=\"https://www.instrumentationblog.in/opc-ua-explained/\">OPC UA Explained</a></li>\n  <li><a href=\"https://www.instrumentationblog.in/scada-communication-problems/\">SCADA Communication Problems and Fixes</a></li>\n  <li><a href=\"https://www.instrumentationblog.in/modbus-rtu-troubleshooting/\">Modbus RTU Troubleshooting</a></li>\n  <li><a href=\"https://www.instrumentationblog.in/dcs-bad-pv-signal-quality-handling/\">DCS Bad PV Signal Quality Handling</a></li>\n  <li><a href=\"https://www.instrumentationblog.in/scada-tag-database-design/\">SCADA Tag Database Design</a></li>\n</ul>\n\n<h2>External References</h2>\n<ul class=\"dcp-refs\">\n  <li><a href=\"https://cdn.osisoft.com/interfaces/3424/PI_OPCInt_2.5.0.9a.pdf\" target=\"_blank\" rel=\"noopener\">AVEVA PI Interface for OPC DA User Guide (PDF)</a></li>\n  <li><a href=\"https://community.se.com/t5/Geo-SCADA-Knowledge-Base/OPC-Quality-Flags/ba-p/279050\" target=\"_blank\" rel=\"noopener\">Schneider Electric Geo SCADA Knowledge Base: OPC Quality Flags</a></li>\n  <li><a href=\"https://en.wikipedia.org/wiki/Open_Platform_Communications\" target=\"_blank\" rel=\"noopener\">Wikipedia: Open Platform Communications</a></li>\n</ul>\n\n<div class=\"dcp-learn\">\n<h3>What We Learn Today</h3>\n<ul>\n  <li>OPC quality codes pack quality, substatus and limit into one byte, so 192 is Good, 64 is Uncertain and 0 is Bad in OPC DA.</li>\n  <li>You decode any value with three masks: AND 192 for quality, AND 60 then divide by 4 for substatus, and AND 3 for limit.</li>\n  <li>Bad 24 points to communication, Bad 4 and 8 to configuration, Bad 28 to inactive groups and Uncertain values back to the field instrument.</li>\n</ul>\n</div>\n\n<div class=\"dcp-quote\">I hope you like above blog. There is no cost associated in sharing the article in your social media. Thanks for reading!! Happy Learning!!</div>\n\n<div class=\"ib-author\">\n<div class=\"ib-author-photo\"><img src=\"https://www.instrumentationblog.in/wp-content/uploads/2025/02/1737044651971-1.jpg\" alt=\"Sunayana Gadepatil, author at Instrumentation Blog\" width=\"150\" height=\"150\" loading=\"lazy\"></div>\n<div class=\"ib-author-body\">\n<span class=\"ib-author-badge\">Author \u00b7 instrumentationblog.in</span>\n<div class=\"ib-author-name\"><a href=\"https://www.instrumentationblog.in/sunayana-gadepatil/\" style=\"color:#fff !important;text-decoration:none !important;\">Sunayana Gadepatil</a></div>\n<div class=\"ib-author-bio\">Ms. Sunayana Gadepatil is an instrumentation professional, technical writer, and the author behind Instrumentation Blog. With a strong interest in industrial instrumentation, process measurement, and automation, she specializes in simplifying complex technical concepts into clear, practical, and easy to understand insights. Through her articles, Ms. Sunayana shares valuable knowledge on flow, pressure, level, temperature, control systems, and industrial automation for engineers, students, technicians, and industry professionals.</div>\n<div class=\"ib-author-review\"><span class=\"ib-tick\"></span>Technically reviewed on <time class=\"ib-pubdate\" datetime=\"2026-11-26\">26 November 2026</time></div><script>(function(){var m=document.querySelector('meta[property=\\'article:published_time\\']')||document.querySelector('meta[itemprop=\\'datePublished\\']');var v=m&&m.getAttribute('content');if(!v){var t=document.querySelector('time.entry-date.published,time.published,.elementor-post-info__item--type-date time');v=t&&(t.getAttribute('datetime')||'');}if(!v)return;var d=new Date(v);if(isNaN(d))return;var M=['January','February','March','April','May','June','July','August','September','October','November','December'];document.querySelectorAll('.ib-pubdate').forEach(function(e){e.setAttribute('datetime',v.slice(0,10));e.textContent=d.getDate()+' '+M[d.getMonth()]+' '+d.getFullYear();});})();</script>\n<div class=\"ib-author-btns\"><a class=\"ib-li\" href=\"https://www.linkedin.com/in/sunayana-gadepatil-instru/\" target=\"_blank\" rel=\"noopener\">Connect On LinkedIn</a><a class=\"ib-arc\" href=\"https://www.instrumentationblog.in/sunayana-gadepatil/\">About Author</a><a class=\"ib-arc\" href=\"https://www.instrumentationblog.in/author/gpsunayana/\">Read Her Articles \u2192</a></div>\n</div>\n</div>\n<!--ib-author-end-->\n<div class=\"dcp-social\">\n  <a class=\"wa\" href=\"https://whatsapp.com/channel/0029Vare99K3mFY3QVjKF43r\" target=\"_blank\" rel=\"noopener\">\n    <svg width=\"20\" height=\"20\" viewBox=\"0 0 24 24\" fill=\"currentColor\"><path d=\"M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z\"/></svg>\n    WhatsApp\n  </a>\n  <a class=\"tg\" href=\"http://t.me/Instrumentationblogs\" target=\"_blank\" rel=\"noopener\">\n    <svg width=\"20\" height=\"20\" viewBox=\"0 0 24 24\" fill=\"currentColor\"><path d=\"M11.944 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0a12 12 0 0 0-.056 0zm4.962 7.224c.1-.002.321.023.465.14a.506.506 0 0 1 .171.325c.016.093.036.306.02.472-.18 1.898-.962 6.502-1.36 8.627-.168.9-.499 1.201-.82 1.23-.696.065-1.225-.46-1.9-.902-1.056-.693-1.653-1.124-2.678-1.8-1.185-.78-.417-1.21.258-1.91.177-.184 3.247-2.977 3.307-3.23.007-.032.014-.15-.056-.212s-.174-.041-.249-.024c-.106.024-1.793 1.14-5.061 3.345-.48.33-.913.49-1.302.48-.428-.008-1.252-.241-1.865-.44-.752-.245-1.349-.374-1.297-.789.027-.216.325-.437.893-.663 3.498-1.524 5.83-2.529 6.998-3.014 3.332-1.386 4.025-1.627 4.476-1.635z\"/></svg>\n    Telegram\n  </a>\n  <a class=\"bmc\" href=\"https://buymeacoffee.com/instrumentationblog\" target=\"_blank\" rel=\"noopener\">\n    <svg width=\"20\" height=\"20\" viewBox=\"0 0 24 24\" fill=\"#1a1a1a\"><path d=\"M20.216 6.415l-.132-.666c-.119-.598-.388-1.163-1.001-1.379-.197-.069-.42-.098-.57-.241-.152-.143-.196-.366-.231-.572-.065-.378-.125-.756-.192-1.133-.057-.325-.102-.69-.25-.987-.195-.4-.597-.634-.996-.788a5.723 5.723 0 00-.315-.093c.78 1.454 1.215 3.083 1.215 4.809v2.085a3.5 3.5 0 01-3.5 3.5h-5a3.5 3.5 0 01-3.5-3.5V7.562a8.522 8.522 0 011.402-4.763 5.516 5.516 0 00-.315.093c-.4.154-.801.388-.997.788-.147.297-.192.662-.249.987-.067.377-.127.755-.192 1.133-.035.206-.08.428-.231.572-.151.143-.374.172-.57.241-.613.216-.882.781-1.001 1.379l-.132.666c-.068.34.058.694.341.895a.861.861 0 00.901-.044 1.77 1.77 0 00.505-.647 1.077 1.077 0 00.07-.168c.04-.1.07-.197.1-.3a3.5 3.5 0 003.391 2.663h5a3.5 3.5 0 003.391-2.663c.03.103.06.2.1.3a1.077 1.077 0 00.07.168c.13.258.307.483.505.647a.861.861 0 00.901.044.861.861 0 00.341-.895z\"/></svg>\n    Buy Me a Coffee\n  </a>\n</div>\n</div>\n"}